UDC
中华人民共和国行业标准 IB
TB 10420—2018
P J 290—2018
铁路
电力工程施工质量验收标准
Standard for Acceptance of Electric Power Works
in Railway
2018-11-12 发布 2019-02-01 实施
国家铁路局发
布



中华人民共和国行业标准
铁路电力工程施工质量验收标准
Standard for Acceptance of Electric Power Works
in Railway
TB 10420—2018
J 290—2018
主编单位 : 中铁十一局集团有限
公司
批准部门 : 国家铁路局
施行日
期 : 2019 年 2 月 1 日
中
国铁
道
出
版
社
2019 年 .北京



中华人民共和国行业标准
铁路电力工程施工质量验收标准
TB 10420 一 2018
J 290—2018
来
中国铁道出版社出版发行
(100054, 北京市西城区右安门西
街 8 号 )
出
版社网址 : http://www. tdpress. com
中国铁道出版社印刷厂印
开本 : 850 mm xl 168 mm 1/32 印张; 6.125 字数 : 153 干
2019 年 1 月
第 1 版 2019 年 1 月第 1 次印刷
书
号 : 15113 - 5590 EH: 38. 00 元
版
权所有 , 侵权必究
凡购买铁道
版图书 , 如有印制质量问题 , 请与本社发行部联系调换。
发
行部电话 : 路 (021) 73174, 市 (010) 51873174



国家铁路局关于发布铁道行业标准的公告
(工程 建设标准 2018 年
第 6 批 )
国铁科法 [2018]91 号
现公布《铁路轨道工程施工质量验收标准 》(TB 10413 一 2018)
等 17 项铁路工程建设标准 ( 详见附表 1) , 自 2019 年 2 月 1 日
起实
施。《铁路轨道工程施工质量验收标准 》(TB 10413—2003) 等 20
项铁路工程建设标准 ( 详见附表 2) 同时废止。
以上标准由中国铁道出版社出版发行。
附
表 1 新发布标准
目录
序号 ”标准 名
称
标准编号
] | 铁路轨道工程施工质量验收标准 TB 10413—2018
2 | 铁路路基工程施工质量验收标准 TB 10414 一 2018
3 | 铁路桥涵工程施工质量验收标准 TB 10415 一 2018
4 | 铁路隧道工程施工质量验收标准 TB 10417 一 2018
”SS | 铁路通信工程施工质量验收标准 TB 10418 一 2018
6 | 铁路信号工程施工质量验收标准 TB 10419—2018 |
7 | 铁路电力工程施工质量验收标准 TB 10420 一 2018
.wm | 铁路电力牵引供电工程施工质量验收标准 TB 10421—2018
9 | 铁路混凝土工程施工质量验收标准 TB 10424 一 2018
10 | 高速铁路路基工程施工质量验收标准
了 10751 一 2018
1



续
上表
序号
标准
名称
标准编号
高速铁路桥涵工程施工质量验收标准
TB 10752—2018
高速铁路隧道工程施工质量验收标准
TB 10753—2018
高速铁路轨道工程施工质量验收标准
TB 10754—2018
高速铁路通信工程施工质量验收标准
TB 10755—2018
高速铁路信号工程施工质量验收标准
TB 10756—2018
高速铁路电力工程施工质量验收标准
TB 10757 一 2018
六一
下 | 一
下
可 T 下
3 9 S + S 3 pd
高速铁路电力牵引供电工程施工质量验收标准
TB 10758—2018
附
表 2 废止标准目录
序号
标准
名称
铁路轨道工程施工质量验收标准
TB 10413 一 2003
铁路路基工程施工质量验收标准
TB 10414 一 2003
铁路桥涵工程施工质量验收标准
TB 10415—2003
铁路隧道工程施工质量验收标准
TB 10417 一 2003
铁路运输通信工程施工质量验收标准
TB 10418—2003
铁路信号工程施工质量验收标准
TB 10419 一 2003
铁路电力工程施工质量验收标准
TB 10420 一 2003
铁路电力牵引供电工程施工质量验收标准
TB 10421 一 2003
铁路混凝土工程施工质量验收标准
| TB 10424—2010
高速铁路路基工程施工质量验收标准
TB 10751 一 2010
己 | 呈 |loln”nlic 和 will
高速铁路桥涵工程施工质量验收标准
TB 10752—2010
高速铁路隧道工程施工质量验收标准
TB 10753—2010
|
S
TB 10754 一 2010
高速铁路轨道工程施工质量验收标准



续
上表
序号
标准
名称
标准编号
高
速铁路通信工程施工质量验收标准
TB 10755—2010
高速铁路信号工程施工质量验收标准
TB 10756 一 2010
高速铁路电力工程施工质量验收标准
TB 10757—2010
ford Jd fad —
L 9 Wn +H
高速铁路电力牵引供电工程施工质量验收标准
TB 10758—2010
新
建时速 200 公里客货共线铁路工程施工质量
验收暂行标准
铁建
设 (2004]8 号
铁路 CSM-R 数字移动通信工程施工质量验收
暂行标准
铁建
设 (2007j163 号
20
铁路边坡防护及防排水工程施工质量验收补充
规定
铁建设 (2009j172 号
国家铁路局
2018 年 11 月 12 日



22a. |
Al =]
本标准在《铁路电力工程施工质量验收标准 》TB 10420—
2003 基础上 , 总结
吸纳了近年来铁路电力工程建设、运营管理
的实践经验和科研成
果 , 人借鉴了国内外相关验收标准 , 并广泛
征
求意
见 , 经审查修订而成。
-本 标准共分 14 章 , 主要内容包括总则 , 术
语 , 基本规定 ,
基础、构支架
及遮栏、顶
栏 , 电和气装
置 , 电缆线
路 ,35 kV 及以
下架空电力线路 , 低
压配电 , 电和气
照明 , 电力远动系统 , 柴油发
电机
组 , 光伏发
电系统 , 机电设备
监控系统 , 防雷
与接地 , 另有
9 个附录。
本次修订的主要内容如下 :
1. 总则章 , 将适用范围 “旅客 列车设计行车速度等于或小
于 160 km/h 的客货列车共线运行的新
建、改建标准轨距铁路
-35 kV 及以下电力工程施工验收 ”调整 为 “适用 于新建和改建设
计速度为 200 km/h 及以下铁路电力工程施工质量的验收 ”, 删
除
了与施工质量验收非直接相关内容 , BERET RRERH, 增
加影像资料留存要求。
2. 术语
章 , 由直接规定术语修改为引用相关标准。
3. 基本规定
章 , 调整了铁路电力工程施工质量验收的单位
工程、分部工程、分项工程和检验
批的划分 ; 优化验收项
目 , 简
化内业资料填写要
求 ; 实事求是调整检验批要求 , 增强标准科学
性和可操作
性。
(1) 新增隧道照明、防灾救援设备供电及监控单位工程。
(2) 将 100.4 kV 通信信号
变电所 、10《0.4 kV 5 35/0.4 kV
变电所、柴油
发电机组调整为分部工程 , 增加低压
配电、电气照
5



明两个分部工程 ; 取消了变配电所综合自动化系统、变
配电所受
电启
动及送电开通二个分部工程 , 增加了低压
配电、电气照明、
柴油
发电机组三个分部工程。
(3) 取消
了变、配电所安装单位工程中的电容器及电抗器、
配电盘
〈柜 ) 及二次回路、电源装置三个分项工程 , 增
加了无
功补偿装置、二
次配线、综合自动
化装置、户外高压开关设备、
交直流电源装置、安全监控系统、中性点接地等分项工程。
(4) 调整电缆线路分部工程中的分项工程 , 将直埋电线
甫
设 , 三房、电线沟内电线的敷设 , 管道内电缆敷设 , 隧
道内电缆
敷设 , 桥梁上电缆敷设五个分项工程合并为电缆敷设分项工程。
(5) 调整电力远动终端设备及通信管理机为分项工程。
(6) 将集中监控站设备安装与现场监控设备安装 2 个分项工
程合并为设备安装 1 个分部工程 ; 将系统布线与机电设备监控系
统检验 2 个分项工程合并为系统布线及检验 1 个分部工程。
4. 基础、构支架
及遗栏、栅栏
章 , 增加了商品混凝土
验收
要
求内容 , 现场搅拌混凝土基础原材料验收由原《铁路混凝土工
程施工质量验收标准 》TB 10424 改为采用《混北土
结构工程施
工质量验收规范》 GB 50204。
5 电气装置章
(1) ST RAR ARG Br EAT 20 CREE RA
试验的内容。
、
(2) 增加了 “户外 高压开关箱〈框 )”“ 安全监控
系统 -
“ 远动终端设备及通信管理机 ”验收 内容。
(3) 删除了 “火灾 自动报警装置 ”有 关内容 , 将 “综合 目
动
化系统及二次配
线 ” 调整
为 “综合 自动化装置 ”及 “二 次配
线。
6 电缆线路章
(1) 增加了电线进场验收抽样进行 20 饼导体直流电阻试验、
主绝缘
耐压试验、绝缘层平均厚度试验 , 无贞低烟类电缆应抽样
6



进行绝缘燃烧腐蚀性及透光率试验 , 阻燃类电缆应抽样进行成束
燃烧试验 , 耐火类电缆应抽样进行电缆在
淡焰条件下保洁线凡过
整性试验
的内容。
(2) 将
原 “ 槽道内电线
敷设 ” “ 直埋电缆数设 ” “支架 、桥
BE FRE” CEERI “BERRA GFN
“RATE”, 全时
料要求
。
(3)“ 电缆附件制作与安装 ” PHRF 地线连接广
式、电缆附件整体拍摄影像资料内
容
。
7. 35 kV 及以下架空电力线路
章 , 增加基坑开挖深度、拉
线
底盘、卡盘埋设拍摄影像资料及钢管杆、 ECL iz 2 绝缘线、
护线条相关验收内容。 |
8. 低压
配电章 , 增
加 “UPS 不间断电源装置及 EPS 应急电
源装置 ”验收 内容。 |
9. 电气照明章 , 将原 “ 站场照明 ” 更改为 , AMEE, 计
加灯桥验收相关内容。
10. 电力
远动系统章 , 将原 “ 远动终端设备 ”更 改
为 “ 远
动
终端设备及通信管理
机 ”并 移至 “电气 装置 ” 章
中。
11. 柴油
发电机组章 , 增加并列或并网运行
联锁功能验收
要求。 | | Ce
12. 光伏
发电系统章 , 增加光伏应急电源与常用电源之间防
止并列运行的验收要求。
13. 机电设备监控系统
章 , 由原 “ 设备安装 ” Ey , :集中
监控站设备
安装 ”及 “现场 检查设备安装 ”两 节。
14, 防雷与接地
章 , 增加接地
网制作、接地体焊接、综合地
线连接拍摄影像资料要求。
15. 附录
章 , 将原验收相关表格调整为附录 A ~ 附录 D。
16. 删除原 “ 单位工程观感质量评定 ” 章 , 内容调整至 “ 基
本规定 ” 章
中。
7



17. 有关章 “一 般规定 ” 节 , 删除了与施工质量验收非直接
相关内容。 | |
18. 增加了引用标准名录。
在执行本标准过程
中 , 希望各单位结合工程实际 , 认真总结
经
验 , 积累资料。如发现需要修改和补充之
处 , 请及时将意见及
有关资料寄交中铁十一局集团电务工程
有限公司
〈潮北省武汉
市
东湖高新开发区佳园路 19 号 , 邮政编码 : 430074) , 并抄送中国
REET ARBRE RAT 〈北京市海淀
区北蜂窝路乙 29 号 ,
邮政编码 : 100038) , 供今后修订时参考。
本标准由国家铁路局科技与法制司负责解释。
主编单位 : 中铁十一局集团有限公司。
参
编单位 : 中铁六局集团有限公司。
主要
起草人 : WER, MER. BREE. BE 炎、胡
春、
张宝
琦、金靖
升、谭全民
、陈 ” 锋、王亚
胶、陈立
群、蒋
辉、
Zk a | |
主要审查人 : GHEE. WER. TOW. RUE FT 浴 ,
5k. TAN. BE. DEP. EMA. REE, BER,
张 ” 晖、林 FHL BNEW. XIBOL. RES. TE/E. KF.
SUNIL FRAME. BMY. BRK. RR. BEE.
本标准的历次版本发布情况 : 《铁路电力工程质量检验评定
标准 》TB 10420 一 2000; 《铁路电力工程施工质量验收标准 》TB
10420 一 2003 。



1 SN | PPP PPS 1
2 术请 2
3 ”基本 规定 3
3.1 一般规定 ...,......, 3
3.2 ”验收 单元划分 4
3.3 ”验收 内容和和
要求 4
和 renee. 5
4 基础、构支架
及遗栏、顶栏 pp et 7
4.1 一
般规定 covvrvrerrrreeeereeneniiiitrire eee eee 7
4.2 基础、构支架
及遗栏、顶
栏
进场检验 pp T
4.3 基础
及构支加 9
4.4 亲信
浊关你 ............ 12
5 电气装置 pp eee ——————————————_ 14
5.1 一般规定 oer enrnrnrrrrrreeaaaaaa eens ee aaa 14
5.2 ”电气 装置进场检验 ceeeeeeerrnrrrreenaniniree ease 14
5.3 电力变压器 cooeeeerieieee aaa 19
5.4 FH JER BE ieee eae 20
5.5 高压断
路器 coor 21
5.6 隔离开关、负荷开关及高压熔断器 pp 22
$.7 一也溃凑商 ............... ree ee eae 24
5.8 ”集中 无功补偿装置和 26
5.9 户外
高压开关箱 vvveerrrrreeeermsoneeessssinnnnninnnesnnnnnes 26
5.10 ”综合 自动化装置 RN 27



二次配线 ceevererrrereerneeeei eres 28
5.11
5.12 ”高 压母线装置 pp 30
5.13 ” 交直流电源装置 pp 33
5.14 ”中 性点接地
装置 pp 34
5.15 ”安全 监控系统 pp BE RII 35
5.16 箱
式变电站
及箱式电抗器 ppp 36
5.17 ”低压 开关杠 +ooverererrsrsenmnssssisiiisiininiisiii, 37
5. 18” 远动终端设备及通信管理
机 RN 38
电缆线路站 40
6.1 一
般规定 rveeerrrrreeeessreresaninntreenne reese ees eaaea eas 40
6.2 ”电缆 线路进场检验 pp 40
6.3 GEO STR ON 41
6.4 电缆
附件制作与安装 Ne 48
0 51
35 kV 及以下架空电力线路 «oeveereereereeeenenenennneeneenannnnns 52
7.1 一般规
定 + oeeeereeeeereereeraeneesasesesisnnininnnns ... 52
7.2 35 kV 及
以
下架空电力线路进场检验 ppp 52
7.3” 基坑开控及基础浇筑 ooreereee eres 55
7.4, 杆塔组
立、横担组
装及绝缘子安装 .ppp 57
7.5 拉线安装 Re 63
7.6 导线
及地线架设和 pp 66
7.7 线路设备安装 pp 71
低压
配电 vvvvvvrrreeeerrnnnnseneeeerrsnuneneeeersnnnninneeeeerennnan 72
8.1 一般规定 <vvvevrrnnrnnrnnrrrennrnrerrtirrrrtrrr ara araaaa aaa 72
8.2 低压
配电进场检验和 pp 72
8.3 配
管
配
线 pp 74
8.4 ” 配电箱安装 eevreeeee intense sree seen 79



8.5 UPS 不间断电源装置及 EPS 应急电
源装
置 ...P 80
8.6 ”防爆 电气设备
安装和 82
8.7 滑触线半 Ne 82
ww 起重
机电气装置
安装 pp 84
mo 封闭
式母线和 85
8.10 地面电源 --evvvvreveereereeeserensmmommunneiiininnnnniiannn, 87
9 司所洗
甬 ............ 了了 88
9.1 一般规定 ovvrerrreerrsnresrsreessseesniraante anne sree 88
9.2 ”电气 照明进场检验 -ovrererererersesrersesmsramnmsrannannenns 88
9.3 塞外照明 vveeeerrrennreeeeenanitn eee 89
0.4 弟悦间基并渤习名遇 ......... 91
10 ”电力 远动
系统 92
10.1 一般规定 nites 92
10.2 ”电力 远
动
系统设备
进场检验 pp 92
10.3 ”设备 安装 92
10.4“ 远动系统检验 pp 93
11 柴油
发电机组 RN 95
11.1 一般规定 cooveeermmrerommesmen ess 95
11.2 柴油发电机组设备进场检验 ppp 95
11.3 ”柴油 发电机组安装 pp ... 05
12 ”光伏 发电系统 wveerrrrreeererrnreeenneennerternennenninniininnnines 98
12. 1 一般规定 pp ,ee 98
12.2 ”光伏 发电系统进场检验 ppp 98
12.3 ”光伏 发电系统安装 pp 98
13 ”机 电设备监控系统 pp 101
13.1 一般规定 ~ooeevrrermnrrenneerin nies 101
13.2 ”机 电设备监控系统
进场检验 pp 101



13.4, 现场监控设
备
安装 pp 103
13.5 系统
布线 .pt 104
13.6 “机电 设备监控系统检验 .ppp 105
14 防雷与接地 ovoernernrneennennes 生生
生生于 106
14.1 | 党浇柳 .....................:: ,cos earns 106
14.2 ESE ee 4 106
14.3 [ERE ............ eee 107
14.4 接地 网............. 也生计后 109
14.$ 电气设备接地 .Nt 112
14.6 ”防爆 及火灾危险场所设备接二 pp 112
14.7 ”等 电位联结 pp 于
于 ,rr - 113
14.8 与综合接地系统的
连接 eee 114
附录 A 施工现场质量管理检查记录 eee 115
附录 B ”电力 工程单位工程、分部工程、分项工程、
检验
批划分和检验项目 -reveveeenmeeeereensnennneenn, 116
附录 C 单位工程实体质量和主要功能核查项目及内容 ...... 127
附录 D 单位工程观感质量评定项目
及合格标准 «veeeeeee 129
MEE 铁路电力工程质量验收记录 pp 132
附录
室内外配电装置的安全交距 ooovrveevreeeennesenennenne 146
附录 G ”矩形 母线搭接和本 152
附录互导线错压永意图及压口尽寸 pp 154
附录工 _ 铁路电力施工常用警示标志 .PP 156
引用标准名录 ................... 本 reer eens 158
4 ROY 160
《铁路电力工程施工质量验收标准》条文说明 pp 161
72



1 总
则
1.0.1 为加强铁路电力工程施工质量管理 , 统一验收
要求 , 制
定
本标准。
1.0.2 ”本 标准适用于新建和改建设计速度为 200 km/h 及以
下铁
路电力工程施工质量验收。
1.0.3 铁路电力工程施工质量验收所采用的工程设计文件和合
同文件对施工质量的要求
不得低于本标准 , 当
高
于本标准时应按
工程设计文件和合同文件要求验收。
1.0.4 铁路电力工程室外设备安装位置和方式应符合铁路建筑
限界
的要求。
1.0.5 铁路电力工程施工质量验收
应采用先进、成
熟、科学的
检测手段 , 检测方法应符合有关技术标准的规定 , 检测数据
应完
整
、准
确。
1.0.6 铁路电力工程施工质量验收除应符合本标准外 , 尚
应符
合国家和行业现行有关标准的规定。



2 RX iF
2.0.1 《铁路
工程基本术语标准 》GBZT 50262、《 建筑工程
施工
质量
验收统一标准 》GCB 50300、《 铁路电力设计规范 》TB
10008、《 铁路照明设计规范 》TB 10089、《 电气装置安装工程电
气设备交接试验标准》 CB 50150、《 铁路防雷及接地工程技术规范》
TB 10180、 “ 包路建设工程监理规范》 TB 10402 规定
的相关术语
适用
于本标准。



3 基本规定
3.1 一般规定
3.1.1 铁路电力工程施工现场应具备健全的质量管理体系、相
应的施工技术标准和施工质量检验制度。
3.1.2 铁路电力工程开工
前 , 施工单位和监理单位应进行施工
现场
质量管理检查 , 并按附录 A 填写检查记录。
3.1.3 铁路电力工程应按下列规定进行施工质量控制 :
1 工程采用的材料、构配件和设备应按本标准规定进行进
场检
验 , 不合格
的不得使用。
2 各工序按有关技术标准规定进行质量控制。
3 各工序施工完成后应按本标准规定进行检查验收 , 未经
检查验收或检查验收不合格的不得进行下道工序。
4 接地端子
、沟
、构
、
管
、孔、设备房屋防雷及接地、通
信通
道、场
坪、基础及基础承载
力、电气设备安装通道、机电监
控设备的接人条件等与相关专业之间的接口应按规定进行核验交
接 , 并形成记录。
3.1.4 铁路电力工程施工质量验收应对隐蔽工程和关键工序进
行重点检验 , 隐藏工程应按规定留存影像资料。隐蔽工程影像资
料应包括验收时间
、部
位、内容、施工单位、检验人员等信息 ,
影像资料
应清晰。
3.1.5 施工质量验收不符合要求时应返工 , 或更换材料、构配
件和设备 , 仍不符合
要求时 , 严禁验收。



3.2 验收单元划分
3.2.1 铁路电力工程施工质量验收单元应划分为单位工程、分
部工程、分项工程和检验批。 .
3.2.2 铁路电力工程单位工程划分应符合下列规定 :
1 一座
变、配电所电力工程为一个单位工程。
2 一
个区间电力工
程为一个单位工程。
3 一座车站 (3) 或一
个动车段 (Br) 范围
内的电力工程
为一个单位工程。 |
4 一条独立回路
的外部电源线路为一个单位工程。
5 一个标段范围内
的电力远动系统为一个单位工程。
6 一个监控主站范围内
的机电设备监控
系统为一个单位
工程。 |
7 ”一 个监控主站或一个工区管辖范围内
的隧道昭明、隧道
防灾救援设备供电及监控工程为一个单位工程。
8 一套光伏
发电系统为一个单位工程。
3.2.3 铁路电力工程的单位工程、分部工程、分
项工程、检
验
批划分和检验项目应符合附录 B 的规定。
3.3 ”验收 内容和要求
3.3.1 检验批施工质量验收内容和要求应符合
下列规定 :
1 检验
内容、数量和方法应符合本标准的规定。
2 材料和设备进场检验要求 :
1) 按进场的批次进行检验。
2) 规格
、型号、数量、
技术参数符合设计文件和订货合
_ 园的要
求 , 质量应符合相关技术标准的规定。
3) 合格
证、质量检验报告等质量证明文件以及说明书等
产品技术文件应齐全并符合设计文件和订货合同要求。
4) 属于铁路专用产品认证管理的产品应通过认证 , 其
认



3
4
证证明文件应在
有效期内。
5) 部件及附件
齐全。
6) 无损伤、变
形、锈蚀〈氧
化 ) , 门〈盖 ) 开关
无卡阻。
7) 铭牌
、标识完整清晰。
主控项目的施工质量经抽样检验全部合格。
一般项目的施工质量经抽样检验全部合格 ; Kf, Ai
许偏差
的抽查点 , 除有专门
要求外 ,80% 及
以上的抽查点应控制
在规定允许偏差
内 , 最大偏差不得大于规定允许偏差的 1.5 倍。
5
3.3.2
1
2
3.3.3
质量
检验记录完整
、准
确。
分项工程施工质量验收内容和要求应符合
下列规定 :
所含检验批全部合格。
所含检验批验收记录完整、准确。
分部工程施工质量验收内容和要求应符合下列规定 :
所含
分项工程全部合格。
所含
分项工程验收记录完整、准
确。
单位工程施工质量验收内容和要求应符合
下列要求 :
所含分部工程全部验收合格。
质量
控制资料应完整。
单位工程实体质量和主要功能核查
项
目符合附录 C 的
单位工程观感质量应由验收人员通过现场检查共同确认 ,
验收标准符合附录 D 的规定。
5
3.4.1
1
2
3
验收记录、
资料应完整、准
确。
3.4 验收程序和组织
检验批验收程序和组织应符合
下列规定 :
施工单位施工完成后进行目检 ,合格 后报监理单位。
隐蔽工程应在隐蔽前报监理单位。
监理单位组织施工单位进行验收。



=
记录。
5
HI RE E. 0. 1 填写检验批质量验收记录。
分项工程验收程序和组织应符合
下列规定 :
由监理单位专业监理工程师组织。
施工单位分项工程技术负责人等有关人员参加验收。
按附录表卫 0.2 填写分项工程质量验收记录。
分部工程验收程序和组织应符合下列规定 :
由监理单位总监理工程师组织。
施工单位项
目负责人等参加验收。
设计单位应根据需要参加验收。 |
按附录表 E. 0.3 填写分部工程质量验收记录。
单位工程验收程序和组织应符合下列规定 ;
施工单位完成单位工程后 , 向建设单位提出验收申请。
由建设单位组织 , 施工、设
计、监理等单位
参加。
按附录表 E. 0. 4 填写单位工程质量验收记录。
按附录表 E. 0.4 一 1 填写单位工程质量控制资料核查
按附录表了 .0. 4 一 2 填写单位工程实体质量资料核查和主
要功能抽查记录 , 抽查数量根据工程
实际确定。
6 . EMRE E 0. 4 一 3 填写单位工程观感质量检查记录 , 抽
查数量根据工程实际确定。



4 基础、
构支架及庶栏、椰栏
4.1 一
般
规定
4.1.1 基础、构支架
及遮栏、栅栏的施工质量验收应包括基础、
构支架及遮栏、顶
栏。
4.2 基础、构支架
及遮栏、栅栏
进场检验
主
控
项
目
4.2.1 混凝土
所用的水泥、砂、石料、钢筋等原材料
进场检验
应符合
下列规定 :
1 符合
本标准第 3. 3. 1 条第 2 款的有关规定 ;
2 采用商品混凝土时应有合格的试验报告 ;
3 应
与所配制混凝土的等级相适应。 | |
检验数量和检验方法符合《混凝土
结构工程施工质量验收
MIE) GB 50204 的有关规定。
4.2.2 钢筋
进场时 , 应按国家现行相关标准的规定抽取试件作
届服强度、抗拉强
度
、伸长
率、弯曲性能和重量信差检验 , 检
验
结果必须符合相关标准的规定。
检验数量 : 按进场批次和产品的抽样检验方案确定。
检验方法 : 检查质量证明文件和抽样复验报告。
4.2.3 水泥进场〈厂 ) 验收
时 , 应对其品种、级
别、包装或散
装仓
号、出厂日期等进行检查 , 并应对水泥的强度、安定性
和雍
结时间
进行复验 , 其结果应符合现行国家标准《通用
硅酸盐
水
泥 》GCB 175 等
的规定。当对水泥质量有人怀疑
或水泥出三超过
。>。



三个
月时 , 或快硬硅酸盐水泥超过一个
月时应进行复验并按复验
结果
使用。
检验数量 : 按同一生产
厂家、同一等级、同一品种、同一批
号且连续进场〈厂 ) 的水
泥 , 袋装不超过 200 t 为
一批 , 散装不
超过 500 t 为一批 , 每批抽样数量不应少于 1 次。
检验方法 : 检查质量证明文件和抽样复验报告。
4.2.4 混凝土原材料的粗骨
料、细骨料质量应符合现行行业标
准
《普通混凝土
用砂、石质量及检验方法标准 》JGJ 52 的规定 ,
使用经过净化处理的海沙应符合现行行业标准《海沙混凝土应用
技术规范 》JcJ 206 的规定 , 再生混凝土骨料应符合现行国家标
准《混凝土用再生粗骨料 》GBZT 25177 和《混凝土
和砂浆用再
生
细骨料 》GCBZT 25176 的规定。
检查数量 : 执行现行行业标准《普通混凝土用
砂、石质量及
检验方法标准 》JGJ 52 的规定。
检验方法 : 检查抽样复验报告。
4.2.5 现滋混凝土基础地脚螺栓、 EE
应符合
下列规定 ;
1 符合
本标准第 3. 3. 1 条第 2 款的有关规定。
2 材料表面
无污物和锈蚀 , fis 《钢筋混凝土用
钢》 GB
1499 的
有关规定。
检验数量 ; 施工单位全部检验 , 监理单位全部见证检验。
检验方法 : 对照设计文件
和订货合同 , 检查
实物和质量证明
文件。 |
4.2.6 构支架等金属结构件及其附件进场检验应符合
下列规定 :
1 符合
本标准第 3. 3. 1 条第 2 款的有关规定。
2 表面光洁 , 无裂纹、毛
刺、砂
眼、气泡等缺陷 , 平
直无
变形 , 咏腐层良好。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 对照设计文件和订货合同 , 检查实
物和质量证明
。8 。



文件。
4.2.7 遮栏及栅栏进场检验应符合
下列规定 :
1 符合
本标准第 3. 3. 1 条第 2 款的有关规定。
2 表面
应光滑、无毛刺、无变形 , 防腐层良好。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 对照设计文件和订货合同 , 检查实
物和质量证明
”文件 。
4.2.8 混凝土电杆应按进场批次
进行检查 , 其规格、型
号、质
量应符合设计文件要
求和现行国家标准《环形混凝土电杆》
GB 4623,
| 检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 检查质量证明文件及观察检查。
4.3 基础
及构支架
主
控
项
目
4.3.1 现浇基础
的基坑开挖扩
寸、钢筋连接方式、钢筋措接长
度、夭钥及横向钢筋间距应符合设计文件要
求 , 隐藏前应拍摄影
像资料。
检验数量 : 施工
单位全部检验 , 监理单位
见证检验 100%。
施工、监理单位按各检查工点总量 20% 拍摄影像资料。
检验方法 : 观察
及测量检查 ; 拍摄照片或视频 , 拍摄实测太
十的项目应拍摄持尺情况并清晰显示尺寸数字。
4.3.2 混凝土
浇筑应符合不人全全和
GB 50204 相关要求。
“检验 数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 施工单位观察、测
量 , 监理单位
旁站。
4.3.3 混凝土强度等级应符合设计文件要求。
检验数量 : 施工单位每个工作班次制作不少于 2 组试块 ,
.9 .



1 组用于标准养护 , 1 组用于问条生养从 , 监理单位
见证答验
100%,
检验方法 : 由具有检验检测资质的机构进行检验并出具检验
报告 , 监理单位查阅试验报告。
4.3.4 基础
位置、尺寸及其顶面高程
应符合设计文件要求 , fe
许偏差符合表 4. 3. 4 的规定。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 依照设计文件 , 观
察、测量检查。
表 4.3.4 基础
施工允许偏差范围 (mm)
多
许 RoE
项目名称
独立电气设备
三相联动设备
构架基础
纵横轴线中心位置 :10 10 -20
HERE 中 - %
其他尺寸 0-20
4.3.5 es
要
求 , 并采取
防积水措施。 -
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20%。
检验方法 : 依照设计文件 ,测量 、观
察检查。
4.3.6 屏、柜等基础预
埋
型钢的安装允许偏差应符合表 4. 3. 6
的规定 , 其型钢顶部应
高出抹平的
地面 10 mm。
| 4. 3. 6 基础型钢安装允许偏差
检验项目
不直度 | ”水平 度 | 位置误差及不平行度
一一 [| |
mm/ 全长 5 5 5
检验数量 , 施工单位全部检验 , 再单位见证检验 20%6。
检验方法 : 测量检查
。
4.3.7 RIE 5 FAO 0 SFA BSCE 采用钢
«10 -
允许偏差



圈电焊连接时焊接质量应符合
下列要求 :
1 焊接
的加强面 , 其高度和这盖度应符合表 4. 3. 7 HE,
表 4.3.7 焊缝加强面尺寸 (mm)
NER s
<10 10 ~20
高度 1.5~2.5 2~3
宽度。 1~2 2~3
2 焊颖表面
无波折
、间断
、漏
焊及未焊满
的陷权 , 不
应有
裂缝。
3 ”基本 金属咬边深度不应大于 0.5 mm, 当钢材厚度超过
10 mm 时 , 不应大于 1.0 mm,
4 焊完后整杆轴线最大弯曲不应超过电杆全长的 2%0,
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察检查及测量检查。
4.3.8 门
形及互
形构架组立后的质量应符合下列要求 ,
1 位于同一安装中心线上的构架、支架电杆位置偏移不得
大
于 20 mm,
2 进线及终端构架在架线后的倾斜度
不得大于 3%, HTM
禁向受
力侧倾斜。
3 中间构架及设备支架电杆与地面垂直 , 倾斜度不得大
TF 3%,
4 横梁、故
梯、地线架及设备托〈
支 ) 架安装牢固、紧固
件齐全。
检验数量 : 施工
单位全部检验 , 监理单位
平行检验不少于
209% 。
检验方法 : 观察、测
量检查。
4.3.9 ”人 字形构架组立后的质量应满足下列要求 :
1 人字形构架电杆的又开角度及根开斥二应符合设计规定 ,
- 11 。
项
到



组成每一根人字形构架电杆的长度差不应大于 5 mm, 同一组人
字形构架电杆的
高低差不应大于 10 mm,
2 组立后的人字形架构 , 其又开角度的平分线应得直平分
于两基础
中心连线。
检验数量 : 施工
单位全部检验 , 监理单位
见证检验不少于
20% 。
检验方法 : 观察、测量检查。
4.3.10 横梁、疏
梯、地线架及设备
托架、支架接地位置应符合
设计文件要求并安装正确 , 安装牢固、紧固件齐全。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察检查。
一
般
项
目
4.3.11 基础表面平整
、无跑
浆、露筋等缺陷。
检验数量 ; 施工
单位全部检验。
检验方法 :观察 检查。
4.3.12 ”位 于同一安装中心线上的构架偏移应小于 20 mm, 同
一
组构架的
高低差应小于 10 mm,
检验数量 ; 施工
单位全部检验。
检验方法 : 测量检查。
| 4.4 SERRE
主
榨
项目
441 遗栏及栅栏的安装位
置、方式应符合设计
文件要
求 , 安
全净距应符合附录 F 的相关规定。
检验数量 ; 施工
单位全部检验、监理单位全部见证检验。
检验方法观察
、测
量检查。
4.4.2 遮栏及棚栏安装应垂直、牢
固 , 高
差不大于 25 mm; #
。12 ,



栏门应设有向带电侧开启的止挡 , 并
应加锁。
检验数量 ; 施工
单位全部检验 , 监理单位见证检验 20%,
检验方法 : 依照设计文件 , 测
量、观
察、试验检查。
4.4.3 遗栏、构
架、支架及金属结构件的接地线连接可靠 , 同
类型布置方式一
致
检验数量 ; 施工单位全部检验 , 监理单位全部见证检验。
检验方法 ; 观察检查。
一
般
项
目
4.4.4 调
压器室、户内隔离开关室内菊栏及栅栏处应悬挂 “ 禁
止
人内 ”“ 高压危险 ”或 “当心 触电 ”安全 警示标志。
检验数量 : 施工单位全部检验。
检验方法 : 观察检查。



5.1.1
NSN AWN FF
关
箱、
6 8
10
11
12
13
14
15
16
5.2.1
1
.14 -
5 电气装置
5.1 一
般
规定
电气装置施工质量验收应包括下列项目 ;
电力变压器。
互感
器。
高压断路器。 |
隔离开关、负荷开关及高压熔断器。
高
压开关模。
无功补偿装置。
户外
高压开关箱〈柜 ) , 包含
户外隔离开关箱、
电缆接头箱及箱式开关站。
综合自动化装置。
二
次配线。
母线装置。
交直流电源
装置。
中性点接地装置。
安全监控系统。
箱式变电站及箱式电抗器。
低压开关柜。
远动终端设备及通信管理机。
5.2 电气装置
进场检验
电力变压器的进场检验应符合
下列规定 :
符合
本标准第 3. 3. 1 条第 2 款的有关规定。
负荷
开



2 外
观检查 :
1) 油箱箱盖或钟畦法兰有封板的连接螺栓应齐全 , 紧固
良好
无渗漏。
2) 瓷套管应完好无损。
3) 于式变压器的环氧浇铸体应无裂锋及破损 , 引线绝缘
包扎
应完好、固
定牢固。
3 10 kV 三相配电变压器能效限定值及能效等级应符合设
计
文件要求。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。
5.2.2 互感器的进场检验应符合
下列规定 :
1 符合
本标准第 3. 3. 1 条第 2 款的有关规定。
2 油浸式互感器油位应
正常 , 密封应良好 , 无渗油现象。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。
5.2.3 高压断路器的进场检验应符合
下列规定 :
1 符合
本标准第 3. 3. 1 条第 2 款的有关规定。
2 充气
部件应无泄漏。
3 绝缘
部件不应变形、受
潮 ; 桨件或玻璃体表面应光滑 ,
无裂纹和缺损 , 资、铁件间应粘合牢固。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。
5.2.4 隔离开关、负荷开关及高压熔断器的进场检验应符合下
列规定 :
1 符合
本标准第 3. 3. 1 条第 2 款的有关规定。
2 绝缘
部件不应变形、受
潮 , 表面应光滑 , 无裂纹
和缺损。
。 15 ,



检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。
5.2.5 高压开关柜的进场检验应符合本标准第 3. 3. 1 条
第 2 款
的
有关规定。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。
5.2.6 集中无
功补偿装置的进场检验应符合下列规定 :
1 符合
本标准第 3. 3. 1 条第 2 款的有关规定。
2 次套管无裂纹、破
损 , 所有接缝无裂缝或渗油。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。
四
5.2.7 户外高压开关箱进场检验应符合
下列规定 :
1 符合
本标准第 3. 3. 1 条第 2 款的有关规定。
2 装置中的金属防护
层、绝缘件
的
处理符合技术文件的
要
求。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。 | | |
5.2.8 屏、柜的进场检验应符合
下列规定 :
1 符合
本标准第 3. 3. 1 条第 2 款的有关规定。
2 计量回路的表计应在计量合格
有效期内。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。
5.2.9 二次配线的线缆的进
场检验应符合
下列规定 :
1 符合
本标准第 3. 3. 1 条第 2 款的有关规定。
。16 -



2 外表
无
绞
拧、铠
装压扁
、护层断裂和表面严重划伤
等
缺陷。
3 ” 线缆的绝缘测试
符合《电气装置安装工程电气设备交接
试验标准 》GB 50150 的相关规定。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件 , 检查实物和质量证明文件 , 绝
缘
测试。 |
5.2.10 ”二 次配线的线缆进场后应抽样进行 20 CRE ERA
试验 。20 避
的导体直流电阻值应符合《电缆
的导体 》GCB/T 3956
的规定。 |
检验数量 : 施工单位按辐一供货单位、园一时间到货的线
缆 , 按照规格型号种
类 , 抽
取 20% 的样品且不少于 1 种规格型
号进行试验 , 连续两个批次均检验合格时 , 样品数量
减半。出
现不合格
样品时 , 应对本批次所有规格型号
线
缆进行取样
送
检。
检验方法 : 施工单位委托有资质的检验检测机构进行检验 ;
监理单位对样品抽检过程进行见证 , 送检样品由施工单位和监理
单位共同签封 , 监理检查检验
报告。
5.2.11 高压母线装置 (以 下简称母线 ) 进
场检验应符合下列
规定 :
1 符合
本标准第 3. 3. 1 条第 2 款的有关规定。
2 硬母线表面光洁平整 , 不应有裂纹、折
皱、变形或损伤。
3 软母线不应
有扭
结
、松股或严重腐蚀等
缺陷。
4 安装母线采用的金具及金属构件应与母线相配
套 , 并
无
裂纹、伤
痕、砂眼等缺陷 , 防腐层应完好 , 无锈蚀现象。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货
合同 , 检查实
物和质量证明
文件。
5.2.12 ” 交直流电源装置的进场检验应符合
下列规定 :



1 符合
本标准第 3. 3. 1 条第 2 款的有关规定。
2 蓄电池
外壳应密封完好 , 无裂纹 , 正负极接线柱无氧化、
锈蚀。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。
5.2.13 ”中 性点接地装置的进场检验应符合本标准第 3. 3. 1 条第
2 款的有关规
定。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。
5.2.14 安全监控系统的设备进场检验应符合下列规定 :
1 符合
本标准第 3. 3. 1 条第 2 款的有关规定。
2 设备
〈含操作系统软件及应用软件 ) 及附件
的规格、型
号、技术参数应符合设计文件要求。
3 插接件的规格应与设备接口一致 , 符合设计文件要求。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。
5.2.15 箱式变电站及箱式电抗器的进行进场检验应符合本标准
第 3. 3. 1 条第 2 BA RHE
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。
5.2.16 低压开关柜的进行进场检验应符合本标准第 3 3.1 条
第
2 款的有关规定。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。
。18 。



5.2.17 远动终端设备及通信管理机的进场检验应符合本标准第
3.3.1 条第 2 款的有关规定。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。
5.3 BALERS
x # WH
5.3.1 电力变压器
的安装位置、方向应符合设计文件要
求 , 安
全净距应符合附录了的相关规定。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察
及测量检查。
5.3.2, 调压切换装置应动作正确
、接触良
好 , 分接头
与动作指
示器指示位置一致。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察、操作检查。
5.3.3 ”电力 变压器
整体密封良好 , 器
身本体、附
件
、阀
门及所
有法兰连接处应无涂油现象。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察检查。
5.3.4 电力变压器安装
后油位指示、温度自动监测、保护报警
装置等功能应符合设计文件要求。
检验数量 ;施工 单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察
及试验检查。
5.3.5 ”和 干式变压器温度自动监测和保护报警装置的功能
应符合
设计文件要求。
检验数量 ; 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察
及试验检查。
«19 。



5.3.6 电力变压器应进行交接试验 , 其主要电气性能检验项目
及要求应符合《电气装置安装工程电气设备交接试验标准》 GB
50150 的规定。
检验数量 : 施工
单位全部检验、监理单位
旁站。
检验方法 : 由具备资质的检验检测机构进行试
验、监
理单位
旁
站。
一
般
项
目
5.3.7 于式变压器风扇安装应牢固可
靠、转向正确、转
动灵活 ,
运转时无振动或过热
现象。
检验数量 : 施工
单位全部检验。
检验方法 : 操作
及观察检查。
5.4 互 RB 38
x ERE
5.4.1 互感器的安装位置
应符合设计
文件要求 , 安全
净距应符
合附录了的相关规定。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察
及测量检查。
5.4.2 互感
器安装牢固 , 变比和极性方向
应符合设计文件要求。
电流互感器备用二次绕组应经短路后接地。
分级绝缘的电压互感
人般一次绕组的接地引出端子
应接地。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 施工单位观察及测试检查 , 监理单位观察检查及
见证测试。
5.4.3 互感器应进行交接试验 , 其主要电气性能检验项目
及要
求
应符合《电气装置安装工程电气设备交接试验标准》 GB
50150 的规定。
。 20 。



检验数量 : 施工
单位全部检验、监理单位
劳站。
检验方法 : 由具备资质的检验检测机构进行试验、监理单位
Eh
一
般
项
目
5.4.4 互感器安装基座水
平 , 铭牌齐全 , 相色标志正
确 , 其支
架无锈蚀现象。
检验数量 : 施工
单位全部检验。
检验方法 : 观察检查。
5.4.5 互感器的母线
引下线连接正
确 , 弛度一致 , 连接可靠 ;
并列安装的互感器 , 排列整齐 , 相间距离应符合设计文件要求。
检验数量 : 施工
单位全部检验。
检验方法 : 观察
及测量检查。
5.5 高压断路器
EE RHE
5.5.1 高压断路器及其操作机构的安装位置应符合设计文件要
求 , 安装牢固 , 相间距离应符合产品技术文件要
求 , 安全净距应
符合附录了
的相关规定。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件 , 观察及测量
检查。
5.5.2 六氟化硫断路器气体的压力
应符合产品技术文件要求 ,
且无渗漏现象。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 采用 SF 检测
仪检查。
5.5.3 上世路器及其传动装置的所有连接部位连接可
靠 , 防松螺
母拧
紧
、锁
片锁牢 , 开口销向两侧撒开角度大于等于 120%
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
“21 ,



检验方法 : 观察
及测量检查。
5. 5.4 断路器传动试验正常 , 辅
助开关、电气和机械闭锁装置
动作准确可
靠 , 所有传动部位无卡阻现象
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 试验检查。
5.5.5 高压断路器应进行交接试验 , 其主要电气性能检验项目
及要求应符合《电气装置安装工程电气设备交接试验标准》 CB
50150 的规定。
检验数量 : 施工
单位全部检验、监理单位
旁站。
检验方法 : 由具备资质的检验检测机构进行试验、监理
单位
旁站。
一
般
项
目
5. 5. 6 弹簧操动机构安装质量应符合
下列规定 :
1 合闸弹筑储能完毕及机构合闹完
毕 , 机构辅助开关应能
随即切断或接通电动机电源。
2 ”机构 绥冲器的行程应符合产品技术
文件要求。
检验数量 : 施工
单位全部检验。
检验方法 : 观察、测量及操作检查。
5.6 隔离开关、负荷开关及高压熔断器
EERE
5.6.1 隔离开关、负
荷开关、高压熔断器
的安装位
置
及接地
装置
应符合设计文件要
求 , 安全净距应符合附录了的相关
规定。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件 , 测
量检查。
5.6.2 高压熔斯吾的安装符合下列要求 :
«22.



1 带钳口
的熔断
器 , 其熔断管应紧密地插入钳口内。
2 装有动作指示器的熔断
器 , 应便于检查指示器的动作
情况。
3 ”跌落 式熔断器的熔管轴线与铅垂线的夹角应为 15" ~ 30°,
跌落时不应碰及其他物体。
检验数量 : 施工
单位全部检验、监理单位见证检验 100% 。
检验方法 : 观察
、测量检查。
5.6.3 隔离开关、负荷开关安装牢固可靠 , 传动装置
应动作灵
活 , 触
头接触紧密。 |
检验数量 ; 施工
单位全部检验 , 监理单位见证检验 20%,
检验方法 : 观察、操作检查。
5.6.4 隔离开关、负荷开关分阅时触头打开的距离
或角度、合
疗时相间的不同期值应符合设计文件要求和产品技术文件要求 ,
位置指示器与开关的实际位置相符。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20%.
检验方法 : 观察
、测
量、试验检查。
5.6.5 隔离开关及负荷开关的辅助开关应安装牢固、动作准确、
接触良好 , 其安装位置便于检查。
检验数量 : 施工
单位全部检验、监理单位见证检验 20%。
检验方法 : 观察、操作检查。
5.6.6 隔离开关、负荷开关及高压熔断器应进行交接试验 , 其
主要电气性能检验项目及要求应符合《电气
装置安装工程电气设
备交接试验标准 》CB 50150 的规定。
检验数量 : 施工
单位全部检验 , 监理单位
劳站。
检验方法 : 由具备资质的检验检测机构进行试
验、监理单位
Sk
一
般
项
目
5.6.7 隔离开关、负荷开关的
相间距离误差不应大于 10 mm,
. 23 .



相间连杆应处于同一水平线上。
检验数量 : 施工
单位全部检验。
检验方法 : 测量检查。
5.6.8 隔离开关、负荷开关的轴承、拐臂、延长轴等传动
部件
安装
位置正确、牢
固 ; 分、合曾止钉与拐
臂
的距离符合产品技术
文件要
求 ; 闭锁装置
动作灵活、准
确可靠。
检验数量 : 施工
单位全部检验。
检验方法 : 操作、测量及观察
检查。
5.6.9 高
压熔断
右相间距离应符合设计文件要
求 , 安装应牢固
可
靠 , 迷丝的规格应符合设计文件要求。
检验数量 : 施工
单位全部检验。
检验方法 : 依照设计文件 , 观察及测量
检查。
5.7 高压
开关柜
主
控
项
目
5.7.1 高压开关柜安装的允许偏差应符合表 5.7.1 的规定。
表 5.7.1 屏、柜安装
的允许偏差
序
号
项
目
允许偏差
1 垂直度 (mm/m) <1.5
相
邻两屏、柜顶部 <2
2 | 水平偏差 (mm)
成列
屏、柜顶部 <5
相邻两
屏、柜边 <1
3 。 | 屏、柜面偏差 (om)
BOGE. HET <5
4 | RB. EASE (mm) <2
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20%,
检验方法 : 测量检查。
.24



5.7.2 户内全封团六氟化硫气体绝缘开关柜安
装
应符合
下列
规定 :
1 开关柜基础型钢的安装误差符合本标准第 4. 3. 5 条要求。
2 , 柜体表面
无损伤。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20%。
检验方法 : 观察
及测量检查。
5.7.3 户内全封闭六氟化硫气体绝缘开关柜气体压力
应符合产
品技术文件要求。 | |
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察检查。
5.7.4 高压开关内设备与
操动机构联
动应正常、无
卡
阻 ; 分、
合闸指示
应正确 ; 辅助开关动作应准确、可
靠。手车式高压开关
柜在推人或拉出时应灵活 , 机械闭锁应可靠。
检验数量 : 施工
单位全部检验、监理单位见证检验 20% 。
检验方法 : 观察检查。
5.7.5 高压开关柜所安装的带电显示装置应显示正确。
检验数量 : 施工
单位全部检验、监理单位见证检验 20% 。
检验方法 : 观察检查。
5.7.6 高压开关柜内各种闭锁装置动作应准确可靠。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 试验检查。
5.7.7 孙离开关、负和荷开关及高
压熔断器应进行交接试验 , 其
主要电气性能检验项目及要求应符合《电气
装置安装工程电气设
备交接试验标准 》CB 50150 的规定。
检验数量 : 施工
单位全部检验、监理单位
芝站。
检验方法 : 由具备资质的检验检测机构进行试验、监理
单位
旁
站。
«25»



5.8 集中
无功补偿装置
EX # 5H
5.8.1 集中无功补偿装置的安装位置应符合设计文件要
求 , 安
全净距应符合附录了
的相关规定。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察
及测量检查。
5.8.2 集中无功补偿装置的安装位置准
确 , 防潮防污及封堵功
能应符合设计文件要求。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察检查。
5.8.3 集中无荔补偿装置投切可靠 , 符合设计文件要求。
检验数量 : 施工
单位全部检验 , 监理
单位全部见证检验。
检验方法 : 操作
及试验检查。
5.8.4 无功补偿装置
应进行交接试验 , 其主要电气性能检验项
目
及要求
应符合《电气装置安装工程电气设备交接试验标准》
GB 50150 的规定。
检验数量 : 施工
单位全部检验 ,监理 单位
旁站。
检验方法 : 由具备资质的检验检测机构进行试验、监理单位
Suk
5.9 户外
高压开关箱
主
榨
项
目
5.9.1 户外高压开关箱的安装位置应符合设计文件要
求 , 安
全
净距应符合附录了的相关规定。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察
及测量检查。
«26



5.9.2 户外高压开关箱的接地方式应符合设计文件要求。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件 , 观
察检查。
5.9.3 户外高压开关箱的闭锁装置动作应准确可靠。
检验数量 : 施工单位全部检验监理单位见证检验 20%。
检验方法 : 观察
、
试验检查。
5.9.4 户外高压
开关箱的周围排水通畅 , Er
应符合设计文件要求。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20%。
检验方法 : 观察检查。
5.9.5 户外
高压开关箱〈柜 ) 应进行交接试验 , 其主要电气性
能检验项
目及要求应符合《电气装置安装工程电气设备交接试验
标准 》CB 50150 的规定。
检验数量 : 施工
单位全部检验、监理单位
劳站。
检验方法 : 由具备资质的检验检测机构进行试验、监
理单位
旁
站。
一般项
目
5.9.6 户外高压开关箱安装位置准确 , 内部接线完整每
个回
路标记清晰 , 回
路名称准确。
检验数量 : 施工
单位全部检验。
检验方法 : 依照设计文件 , 观
察检查。
s. 10 ”综合 自动化装置
主
控
项
目
5.10.1 屏、柜单独或成列安装时 , 甚垂直
度
、水平偏差
以及
屏、柜面的偏差
和屏、柜间接颖
的允许偏差应符合本标准表
5.7.1 的规定。 .
。27 .



检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察
及测量检查。
5.10.2 屏、柜及设备上安装的
元
、需件技术参数应符合设计文
件要
求 , 动作可
靠 , 固
定牢固 ; 所有电器的功能标签齐全
、规
格
一致。 .
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件 , 观察及操作检查。
5.10.3 ”综合 自动化系统应符合下列规定 : .
1 满足
可靠性、选择
性、灵敏性和速
动性的要求。
2 监控主机
、测
量表计、继电保护装
置的配置及功能应符
合设计文件要求。
检验数量 : 施工单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察
、试验检查。
5.10.4 综合自动化装置应进行交接试验 , 其主要电气性能检验
项
目
及要求应符合《继电保护和安全自动装置基本试验方法》
GB/T 7261、《 继电保护和电网安全自动装置检验规程 》DLMT
995 的规定。
检验数量 : 施工单位全部检验、监理单位劳站。
检验方法 : 由具备资质的检验检测机构进行试验、监理单位
旁站。
5.11 二次配线
EE
5.11.1 引入盘、柜的二次回路接线、二次回路接地应符合《电
气装置安装工程盘、柜及二次回路接线施工及验收规范》 GB
50171 规定 :
-检验 数量 : 施工单位全部检验 , WER 20%
检验方法 : 观察
、测量检查。
.28 -



5.11.2 线缆的数设路
径、甫设方式
、终端位置应符合设计文件
要
求 , 参考表 5. 11. 2 填写二次电缆回路清册。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件 , 核
对检查。
FS.11.2 变
、配电所二次电缆回路清册示例
序 | 电缆 HAM | 电缆 | 始端始端设备终端 ”终端 设备
回路 | 备用
号 | 编号 WAS 长度 | 设备
端子号 | 设备 | 端子号 | 功能 | 芯
数
线路侧
1D.17 UD:2
综自 ”|1A 相电压
Z2- ZR- 进
线及
1 | NO2- | KVVP2- | 25 m ps 1D:18 | 计费二 | UD:5 oid 3
139 7%2.5 NO2 柜 i
一
线路侧
1D:19 UD: | Ce
72-N02: Fn FRE F435 A 02 械电源二至
进
线及计费
二 NO2 柜 , 可根据
实际
备 | 、
注
情况自由定义。
139 :设计 给定电缆编号。
5.11.3 屏、柜及设备二次配线的电气间隙和有疏电距离应符合设
计
文件要求。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察
及测量检查。
5.11.4 二次配线应进行交接试验 , 其主要电气性能检验项
目及
要
求应符合《电气装置安装工程电气设备交接试验标准 》GB
50150 的规定。
检验数量 : 施工
单位全部检验、监理单位
旁站。
检验方法 : 由具备资质的检验检测机构进行试
验、监理单位
FZulio
一
般
项
目
5.11.5 线缆标志牌
的装设应符合
下列规定 :
。29 。



1 在线线终端
头
、接
头、拐弯
处、夹
层内、隧
道及竖井
的
两端、电缆井内等地方应装设标志牌。
2 标志牌上应注明线路编号、电缆型
号
、规
格及起旋点 ;
并联使用的电线应有顺序号 , 标志牌
的字迹应清晰不易脱落。
3 标志
牌规格宜统一 , 标志牌应能
防腐 , 挂装应牢固。
检验数量 : 施工
单位抽检 20% 。
检验方法 : 观察检查。
5.11.6 ”二 次配线
应固定
牢固 , 且便于运营维护。
检验数量 ; 施工
单位全部检验。
检验方法 : 观察
及测量检查。
5.11.7 控制电缆终端可采用热缩型 , 也可采用塑料
带、目粘带
包扎 , 接头应有防潮
措施。
检验数量 : 施工
单位全部检验。
检验方法 : 观察检查。
5.12 高压
母线装置
主
控
项
目
5.12.1 母线相间及对地的安全净距 , 以及其他母线的安全净距
均应符合设计文件要求。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件 ,测量 检查 。.
5.12.2 母线在支持绝缘子上的固定应符合
下列规定 :
1 交流母线的国定金具或其他支持金具不应形成财
合磁路。
2 当母线平
置时 , 母
线支持夹板的上部压板应与母线保持
1~1.5 mm [A]; 当母线立置时 , 上部压板应与母线保持 1.5 ~
2 mm 的间院。
3 母线在文
柱绝缘子上的固定死点 , 每一段应设置一个 ,
并宜位于全长或母线伸缩节两侧的
中点。
。30 -



检验数量 : 施工单位除连接螺栓抽检 30% 外 , 其余项
目全
部检验 , 监理单位见证检验 20%。
检验方法 : 观察
、测
量检查。
5. 12.3” 软母线的安装质量应符合
下列规定 ,
1 最式绝缘子串与球头挂
环、碗头挂板
及锁紧销的规格互
相匹配。
2 ”母线 与各类人金具的规格互相匹配。
3 ”母线 安装弛度符合设计文件要求。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20%,
检验方法 : 测量
及观察检查。
5. 12.4 , 硬母线的安装质量应符合
下列规定 :
1 与支柱绝缘子均处于同一水平或垂直安装中心线上 , H
固定牢固、安装平
直、接触面平整 , 涂
漆均匀 , 所有母线
搭接面
的连接螺栓紧固力矩值应符合表 5. 12. 4 规定。
螺栓规格
(mm)
M8 M10 M12 MI14 M16 M18 M20 M24
力矩值 | 8.8~ [17.7~ |31.4~ |51.0~ |78.8~ 198.0~ [156.9 ~ |274.6 ~
(N +m) 10.8 22.6 39.2 60. 8 98.1 127.4 | 196.2 | 343.2
注 : 非钢制螺栓紧固力矩值应符合产品技术要求。
2 母线
措接面
1) 室外、高温且潮湿
或对母线有腐蚀性气体的
室内 , 应
作扩锡处理。
2) 钢与钢连接应作搞锡或镀锌处
理 , 不得直接连接。
3) 铀与铝
或铝合金在干燥的室内连接 , 铜导体
应扩锡 ;
在室外或空气相对湿度接近 100% 的室内 , 应采用铜
铝
过渡板 , 且铀端应作搞锡处理。
4) 钢与铜或铝连接 , 钢搭接面应镀锌。



3 拢形母
线措接连接时 , 钻孔应垂直 , 螺孔间中心距离的
允许偏差应为上 0.5 mm, 搭接长
度、钻孔位置及螺栓规格应符
合附录 G 的规定 , 搭接面涂以电力复合脂。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 用力矩扳手检查 , 观
察检查。
5.12.5 ” 穿墙套管的安装质量应符合
下列规定 :
1 安装穿墙套
管的钢板或混凝土板应保持垂直或水
平 , 其
孔径应比穿墙套管的府和部
分大 5 mm 以上 , RELIC
大厚度
不得超过 50 mm,
2 穿墙套
管直接固定在钢板
上时 , 穿墙套管周围不应形成
闭合
磁路。
3 穿墙套管垂直安装时 , 法兰
应向上 ; 水平安
装时 , 法
兰
应在外。
4 安装在同一平面或垂直面上的穿墙套
管 , 其顶面应在同
一平面上。
5 穿增套管接地端子应可靠接地。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察
及测量检查。
5.12.6 ”母线 的相序及相色标志应正确 , 各类母线金属支架和托
ESS VAS SNE
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察检查。
一
般
项
目
5.12.7 和扼形母线加工
后
的弯曲半径应符合表 5. 12.7 的规定 ,
弯曲处不得有裂纹及显著的折皱。
检验数量 : 施工
单位全部检验。
检验方法 : 观察
及测量检查。
。372 ,



表 S$.12.7 和丈形母线最小弯曲半径
2 最
小弯曲半径 (mm)
弯曲
种类
母线截面 =
{mm x mm) 铜
铝
铁
50 xs 及
以下 2a 2a 2a
FE
125 x10 及以下 2a 2.5a 2a
50 x5 及以下 1b 1.5b 0.5b
RYAN
125 x10 及以下 1.5b 2b 1b
注 : oo 为母线厚度 ; b 为母线宽度。
5.13 交直流电源装置
主
控
项
目
5.13.1 交直流电源柜的安装应符合下列规定 :
1 交直流电源柜的形式、规
格、斥
二和平面布置应符合设
计文件要
求。屏、和西单独或成列安装时 , 其垂直
度
、水
平偶差以
及
屏、柜面的偏差
和屏、柜间接颖的允许偏差
应符合本标准
表 5.7. 1 的规定。
2 蓄电池柜水平及垂直度应符合著电池安装要求。
3 蓄电池
安装应排列整齐 , 距离均匀
一致 , 连接条应经过
防腐
处理。
4 蓄电池
极性连接正确 , 并牢固
可靠。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 对照
设计及相关技术文件观察及测量检查。
5. 13.2” 交直流电源装置配线应符合下列规定 :
1 电源
极性应正确 , 严禁错接与短路 , 连接接触
牢固。
2 配线电源线中间不得有接头。
3 MERGES EES. RE, THEMEN,
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察检查。
。33 。



5.13.3 ” 交直流电源装置在规定的输入范围
内 , 各供电模块正常
工作 , 直流输出极性正确 , 输出电压范围、负载能
力、温升范围
等应符合相关技术标准的规定。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 参照产品技术文件要求或相关技术标准检验。
5.13.4 ”交流 电源装置的自动投
切
、纳入远动的交直流屏监控模
块、直流电源装置的充电功能应符合设计文件要求。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 操作试验及观察检查。
5.13.5 除蕾电池
外 , 交直流电源装置应进行交接试验 , 其检验
项
目及要求应符合《电气装置安装工程电气设备交接试验标准》
GB 50150 的规定。
检验数量 : 施工单位全部检验
、监理单位
劳站。
检验方法 : 由具备资质的检验检测机构进行试验、监理单位
Fuki
5.14 ”中 性点接地
装置
EERE
5.14.1 消弧线圈接地装置的接地变压器与接地体或接地干线的
连接 , 应采用单独的接地
线 , 其材质、型号符合设计文件要求。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察检查。 |
5.14.2 ” 消弧线圈接地装置的
分接头位置应符合设计
文件要求。
检验数量 ; 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照
设计文件检查。
5.14.3 ”铁路 电力低电阻接地系统成套装置的安装质量应符合下
FIRE
1 ele ERE A AR SEER
«34.



2 电阻柜的接线电缆的型号规格应符合设计文件要求。
3 ”电阻 柜内的隔离开关与
调
压器柜断路器
的闭锁关系应符
合设计文件要求。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件观察检查。
5.14.4 ”中 性点接地装置应进行交接试验 , 其主要电气性能检验
项目及要求应符合《电气装置安装工程电气设备交接试验标准》
GB 50150 的规定。
检验数量 : 施工
单位全部检验、监理单位
劳站。
检验方法 : 由具备资质的检验检测机构进行试
验、监理单位
旁
站。
5.15 安全监控系统
主
控
项
目
5.15.1 各辅助信息系统功能元件安装位置、数量和方式
应符合
设计文件要
求 , 安装牢固 ; 主机性能和监测探头的精度应符合产
品技术文件和有关设计文件要求。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 与设计图纸和产品
说明书核对检查。
5.15.2 传感器 (Bk) 与站端监控主机通信畅通 , 各传感峰
(Fk) Er 显示
并保存
在线
实时数据。
检验数量 : 施工
单位全部检验、监理单位全部见证检验。
检验方法 : 模拟启动报警装置对系统功能进行核对检查。
5.15.3 ”安全 监控系统安装完毕后应进行系统联机调试测试 , 确
认各设备及系统工作正常。
检验数量 : 施工
单位全部检验、监理单位全部见证检验。
检验方法 : 现场
模拟试验检查。
«35.



一
般
项
目
5.15.4 接线
盒的设置应符合 《1 kV 及以下配线工程施工
与验
收规范》 GB 50575 相关规定 , 且盒子的位置应便于穿线。
检验数量 : 施工
单位全部检验。
检验方法 : 观察
及测量检查。
5.15.5 缆线敷设时不应有接头或扭
结 ; 接头应在接线盒内焊接
或用端子
连接。
检验数量 : 施工
单位全部检验。
检验方法 : 观察检查。
5.16 箱式变电站
及箱式电抗器
主
控
项
目
5.16.1 箱式变电站及箱式电抗器的安装应符合
下列要求 ,
1 型号与安装位置应对
应 , 符合设计文件要求。
2 高、
低压侧安装位置应正确 , 周围排水
畅通。
3 ”吊装 及二次运输应符合
产品
说明书的规定。
4 与基础预埋型钢结合部的防水措施应符合设计文件要求。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察检查。
5.16.2 ” 箱式变电站及箱式电抗器的接地应可
靠 , 且有标识 , 其
接地方式及接地电阻值应符合设计文件要求。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察
及测量检查。
5.16.3 ” 箱式变电站及箱式电抗器应进行交接试验 , 其主要电气
性能检验项
目及要求应符合《电气装置安装工程电气设备交接试
验标准 》CB 50150 的规定。
检验数量 : 施工
单位全部检验、监理单位
旁站。
+ 36 。



检验方法 : 由具备资质的检验检测机构进行试验、监理单位
旁站。 |
一
般
顶
目
5.16.4 箱式变电站及箱式电抗器内外涂层完
整、无损伤 , 闭锁
动作可靠 , 门锁良
好 , 防小动物设施
齐全 , 通风口
的防护网完
好、各种电缆进出线口封闭完善。
检验数量 : 施工
单位全部检验。
检验方法 : 观察检查。
5.16.5 箱式变电站及箱式电抗器内高低压接线完整 , 线缆截面
符合
设计文件要求 , 每个输出回路标记清晰 , 回路名称准确。
检验数量 : 施工
单位全部检验。
检验方法 : 观察检查。
5.17 低压开关柜
主
控
项
目
5.17.1 低压开关柜的安装位
置、安全净距符合设计文件要求。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察
及测量检查。
5.17.2 低压开关柜安装
的允许偏差应符合本标准第 5.7. 1 条
的
规定 , 低压开关柜的接地方式应符合设计文件要求。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察
及测量检查。
5.17.3 ”低压 开关柜上安装的
元、器件应符合设计文件要
求 , 动
作可
靠 , 固定牢固 ; 所有电器的功能标签齐全 , 规格一致。二
次
回路接线正确 , 连
接可徘。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 核对设计图纸 , 观
察、操作检查。
. 。37 ,



5.17.4 计量回路
的表计应检定合格 , 并在有效期内。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 查阅计量检定
报告。
5.17.5 低压开关柜应进行交接试验 , 其主要电气性能检验项目
及要求应符合《电气装置安装工程电气设备交接试验标准》 GB
50150 的规定。 |
检验数量 : 施工
单位全部检验、监理
单位
旁站。
检验方法 : 由具备资质的检验检测机构进行试验、监理
单位
旁
站。
一般项
目
5.17.6 抽屠式配电柜其抽屠推拉轻便灵活无卡阻
、碰撞现
象 ;
同类型不同规格的抽履应能互
换 ; 抽屠的机械、电气联锁装
置应
动作正确、可
靠。
检验数量 : 施工
单位全部检验。
检验方法 : 操作
、观
察检查。
5.18 远
动终端设备及通信管理机
主
控
项
目
5.18.1 远
动终端设备及通信管理机设备
与各设备的网络接口、
电源接口规格应符合设计文件要
求 , 满足数据传输的需要。
检验数量 : 施工
单位全部检验、监理单位全部见证检验。
检验方法 : 依照设计文件 , 观
察、操作检
查。
5.18.2 ” 远
劲终端设备及通信管理机安装布置
应符合设计文件
要
求。
检验数量 : 施工
单位全部检验、监理单位全部见证检验。
检验方法 : 依照设计文件 , 观
察、操作检查。
5.18.3 远动终端设备及通信管理机设备
的控制单元与被控站
。38 。



(点 ) 间的连接光电缆及电源电缆数设应符合设计文件要
求 , 各
类费线排列
整齐 , 连
接可靠 , 缆线标牌字迹
清晰 , 起褒点正确。
检验数量 ; 施工
单位全部检验 , 监理单位见证检验 20%。
检验方法 : 依照设计文件 , 观察、操作检查。
5. 18.4, 远动终端设备及通信管理机功能满足设计文件要求。
检验数量 ; 施工单位全部检验、监理单位全部见证检验。
检验方法 : 依照设计文件 , 观察、调
试检查。
一
般
顶目 |
5. 18.5 ”安放 远动终端设备及通信管理机设备的机架组装应横平
竖
直 , 水平度、垂直度允许偏差不应大于 1. 5%o, 紧固件应
齐全。
检验数量 ; 施工
单位全部检验。
检验方法 : 观察
及测量检查。
.39 .



6 电缆线路
6.1 一般规定
6.1.1 铁路 35 kV 及以下电缆线路工程施工质量验收应包括电
缆数
设、电缆附件制作与安装、电费井。
6.1.2 电力工程所属范围内的光缆敷设、光缆接续及引入、光
缆测试
应符合《高速铁路通信工程施工质量验收标准 》TB 10755
的规定。
6.2 电缆线路进场检验
6.2.1 电线的进场检验应符合下列规定 :
1 符合
本标准第 3. 3. 1 条第 2 款的有关规定。
2 电线
外表无绞拧、铠
装压扁、护层断裂和表面严重划伤
等
缺陷。
3 线缆的绝缘测试
符合《电气装置安装工程电气设备交接
试验标准 》GCB 50150 的相关规定。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件 , 检查实物和质量证明文件 , 绝
缘
测试。
6.2.2 电线进场后应抽样检验 , 并符合
下列规定 :
1 电缆
应进行 20 避导体直流电阻试验、主绝缘
耐压试验、
绝缘
层平均厚度试验。
2 无扶低烟类电缆应抽样进行绝缘燃烧腐蚀性及透光率试验。
3 阻供类电线应抽样进行成束燃烧试验。
4 耐火类电缆应抽样进行火焰条件下线缆完整性 (JAE
«40 -



度为 750 立 , 矿物绝缘类电线供火温度为 950 C) ) 试验。
检验数量 : 高压电缆施工单位按同一供货单位、同一时间到
货、同
一规格、同一型号抽取一个样品进行试验
。低
压电缆按同
一供货单位、同一时间到货的线
缆 , 按照规格型号种
类 , 抽
取
20% 的样品且
不
少于 1 个进行试验 ,连续 两
个批
次均检验合格
时 , 样
品数量
减半。出现不合格样品
时 , 应对本批次所有规格型
号电缆进行取样送检。
检验方法 : 施工单位委托有资质的检验检测机构进行检验 ;
监理单位对样品抽检过程进行见证 , 送检样品由施工单位和监理
单位共同签封 , 监理检查检验报告。
6.2.3 电缆附件的进场检验应符合
下列规定 :
1 电费附件规格、型号符合设计文件要
求 , 零
部件
完整
齐全。
2 主要性能应符合相应产品技术标准的规定。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。
6.3 电缆
敷设
主
榨
项
目
6.3.1 下埋电缆埋设深度、防护措施 , 桥架电线甫设的固定方
式应符合设计文件要求。
检验数量 : 施工
单位全部检验、监理单位全部见证检验 ; 施
工、监理
单位各按工点总量 20% 拍摄影像资料。 |
检验方法 : 观察
及测量检查 ; 拍摄照片或视频 , 拍摄实测
太
才的项目
应拍摄持
斥情况并清晰显示斥二数字。
6.3.2 电缆
数设路径、方式应符合设计文件要
求。
-检验 数量 : 施工
单位全部检验 , 监理单位见证检验 20%,
«41 -



检查方法 : 观察检查。
6.3.3 电线娄设的最小弯曲半径应符合表 6.3.3 BR, _
检验数量 : 施工单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察
及测量检查。
表 6. 3. 3 一 1 电缆
最小弯曲半径 (mm)
电
缆
型
着
多
中 BOE
非
铠装型、屏蔽型软电缆 60
控制电缆
铠装型、铜屏蔽型电费 12D 中
其他 10D |
TEE. REE 10D
fp 裸铅包护套 15D
钢
铠护套 20D
塑料绝缘 | 有铠装 15D 20D
Ba Fas 12D 15D
聚氧乙烯绝缘电力电缆 . 10D
BRIE LI Har J 2 15D 20D
Bases | 7D
预分支电线 25D
注 : 表中为电缆外径。
表 6.3.3 一 2 矿物
质绝缘电缆最小弯曲半径 (nm)
电缆外径刀 D <7 7<sD<12 | 12<«D<15 D=15
LAA BNE ih 42 R 2D . 3D 4D 6D
6.3.4 不同电源性质的电缆、不同专业的光电缆敷设符合下列
规定并在隐蔽前拍摄影像资料 :
1 不同电源性
质的电线没有条件
分径路、需要同沟槽歼设
。42 。



时 , 防护措施应符合设计文件和有关标准要求。
2 ”电力 电缆与通信、信和号电缆不宜同槽歼
设 , 同槽歼设时
应采取相应防护措施 , 并应符合设计文件要求。
检验数量 : 施工
单位全部检验、监理单位全部见证检验 , 施
工及监理单位各按工点总量 20% 拍摄影像资料。
检验方法 : 观察检查 ; 拍摄照片或视频资料。
6.3.5 电费
与电缆、管道、道
路、构筑物等
之间的容许最小距
离、埋设深度及防护措施 , 应符合设计文件要求。
表 6.3.5 电线
与电缆、管道、道路
、构筑物
等
之间的
容许
最小距离 (m)
电缆直埋数设时的配置情况
平
行 | 交
又
控制电缆之间 | | 059
电力电缆之间或与控制电 | 10 kV 及以下电力电缆 01 | 059
HH 10 kV 以上电力电缆 0.252 | 0.50
不同使用部门的电缆间 0.52 | 0.50
热力管沟 20 | 0.50
电缆与地下管沟
油管或易〈可 ) 燃气管道 i 0.50
其他管道 0.5 0.59
非直流电气化铁路路加 3.0 1.0
电缆
与铁路
直流电气化铁路路轨 10 1.0
电缆与建筑物基础 0.69 | 一
电缆与公路边 Lo9 | |
电缆与排水沟 L09 | 一
电缆与树木的主干 0.7 一
电缆
与 1 kV 以下架空
线电杆 10® | 一
电缆与 1 kV 以上架空
线杆塔基础 409 | |
注 : 了用隔板分隔或电缆穿管时不得小于 0. 25 mi
@ 用隔板分隔或电缆穿管时不得小于 0. 1 mi
” 胃特殊情况
时 , 减小值不得大于 50%,
.43 ,



检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察
及测量检查。
6.3.6 电线管道的施工质量应符合
下列规定 :
工
管道内径不应小于电缆外径的 1.5 倍 , 且混凝土管、陶
土管、石槐水泥管内径不应小于 100 mm,
2 管道的弯曲半径应符合穿人电缆的弯曲半径的要
求 , 且
讨曲后无裂锋或显著目下。甚弯扁处最小直径不宜小于管外径的
90% 。每
根保护管的弯头不超过 3 个 , 直角弯不超过 2 个。
3 管道的埋深从地面到管上部距离不小于 0.7 m; 在
人行
道
下数设不应小于 0.5 m。
4 利用电缆保护钢管作接地线时 , 接地线应焊接
良好。有
丝扣的管接头处应用跳线焊接
。接地线和跳线的规格应符合设计
文件
要求。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察
及测量检查。
6.3.7 电线党预留电线槽歼设时应符合下列规定 :
1 电缆
敷设应排列整齐。
2 对于布置在排水沟内侧
的电缆
槽 , 应按设计文件要求对
-电缆 海防水和排水采取加强措施。
3 桥染上的电缆应在桥墩两端和伸缩颖处充分松弛。
4 电线
数设完毕后 , 电缆槽盖板应完整平顺。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检查方法 : 观察检查。 |
6.3.8 电线沿铁路隧道壁挂敷设时应符合
下列规定 :
1 电线悬挂
钢
索、电缆悬
挂点设置符合设计文件要
求 ; 托
架安装牢固可靠。
2 党钢索悬挂
的 电缆, 电缆中间接头的安装位
置、固定方
式以及电缆的预留方式应符合设计文件要求。
3 铁路隧道壁上的电缆不应紧贴隧道壁散
设 , 其支撑
件应
。44 。



具有抗
振、抗活塞
风、耐腐蚀
性能。
4 预分支电缆过程
中不许提前放开支
线 , 防止分支体在通
过孔洞
时刮伤 , 并且避免受到过大的机械外力。
5 固定单世型预制分支电缆时 , 不得使用未分割磁路的金
属夹具。
6 主干线和分支线与受电侧电器和用电侧电器连接时 , 必
须使用金属
线夹 , 并正确的选用线
夹的金属类型。
7 电缆
头、预分支电缆
头、电缆挂架的固定应具有相应时
速的风洞效应测试合格的检测报告。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检查方法 : 依照设计文件 , 检查实物和质量证明文件 , 观察
检查。 |
6.3.9 ”电费 沿支架、桥
架、保护管甫及固定方式设应符合设计
文件
和有关标准要求 ; 交流单芯电缆以单根穿
管时 , 不得
使用未
分割磁路的钢管。 |
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20%。
检验方法 : 观察检查。
6.3. 10” 当电线在联道
内沿电缆支架的甫设时 , 隧道内电缆间及
电缆与
其他导线间的最小净距离应符合表 6. 3. 10 的规定。
表 6.3.10 隧道内电缆间及电缆与其他导线间的最小净距离 (nm)
高压电缆
低压电线
低压电缆 0.30 0.10
接触网 2. 00 2. 00
FEBS 0.15 0.30
Trt FR) de 48 0.60 0.30
回流线或架空地线 0. 30 0.50
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20%。
检验方法 : 观察
及测量检查。 |
.公心 。



6.3.11 铁路生产设备房屋内电缆沿墙敷设质量应符合下列
规定 :
1 电线之间 , 电缆与绝缘导线、管道
之间的接近距离不应
小
于表 6. 3. 11 的规定。
2 无铠装电线水平歼
设
时 , 与
地面
距离不应小于 2.5 m,
垂直
数设
时 , 底端距地面不应小于 1.8 征 , 否则应有相应的保护
措施
〈不含专用电气房间 ) 。
表 6.3.11 电缆
之间、电缆与其
他配
线、管
道间净距
MOB 条件 HEE (mm)
1 kV 以下电缆与 10 kV 电费间 300
1 kV 以下电缆与绝缘导线间 100
10 kV 电线
与绝缘管道间
平行 300
平行 000
电费
与热力管道间
发 X 500
电缆
与其他管道间 500
注 : 1 电缆与热力管道间功离不能符合要
求时 , 应按设计文件要
求采取隔
热措
施 , 并应将电缆数设在热力管道的下方。
2 电缆与非热力管道的距离不能符合要求
时 , 电缆应按设计文件要求加保
护措施。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察
及测量检查。
6.3.12 与公路、铁路交叉部位的电缆 , 爆炸危险场所明数的电
缆 , 露出地面的电缆防护应符合设计文件和有关标准要
求 , 防护
段内的电缆不得有中间接头。
检验数量 : 施工单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察
及测量检查。
6.3.13 矿物
绝缘电线钢护套作为保护导体使用时 , 终
端接地铀
片
的最小堆面积不应小于电缆铜护套截面积 , 电缆接地连接
线允
.46 ,



许最小截面积
应符合表 6. 3. 13 的规定。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察
、测量检查。
表 6.3.13 接地连接线允许最小截面积
电缆
芯线稚面积 8 (om?) 接地连接线允许最小截面积 (mm )
$<16 S
16 <S<35 16
35 <S=<400 S572
6.3.14 姑物绝缘电线铀护套不作为保护导体使用时 , 铜
护套应
可靠接地。接地连接线应采用铜绞线或镀锡铀编织
线 , 其截面积
不
应小于表 6. 3. 14 的规定。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : WEE, MERE,
表 6.3.14 接地连接线截
面积
电缆
芯线截面积 S (mn ) 接地连接线允许最小截面积 (nm?)
6 从 5 S
16 <S<120 16
5=150 25
6.3.15 电缆的阻燃防护及封博措
施 , 应符合设计文件要求。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察检查。 |
6.3.16 电线线路应进行交接试验 , 其主要电气性能检验项目及
要
求应符合《电气装置安装工程电气设备交接试验标准》 GB
50150 的规定。
检验数量 : 施工
单位全部检验、监理单位
旁站。
检验方法 : 由具备资质的检验检测机构进行试验、监理单位
uli
«47 ,



一
般
项
目
6.3.17 电缆敷设时 , 在电缆终端
头、中间头处应预留适当长度
并满足设计文件要求。
检验数量 : 施工
单位全部检验。
检验方法 : 测量检查。
6.3.18 电缆标志牌的装设应符合
下列规定 :
1 在电费终端头、电
费接头、拐弯
处
、夹
层内、隧道及竖
井的两端、电缆间内等地
方 , 电缆上应装设标志牌。
2 标志牌上应注明线路编号、电缆型号
、规格及起访点 ,
并联使用的电缆应有顺序号 , 标志牌的字迹应清晰不易脱落。
3 标志
牌规格宜统一 , 标志牌应能
防腐 , 挂装应牢固。
检验数量 : 施工单位抽检 20% 。
检验方法 : 观察检查。
6.3.19 ”电费 标桩埋设地点应符合下列规定 :
1 直埋电缆在直线每隔 530 ~ 100 m 处。
2 电缆接头、转弯或分歧处。
3 ”进入 建筑物处。
4 穿
过铁路、公路、河流的两侧及其他管路处。
检验数量 : 施工
单位全部检验。
检验方法 : 观察
及测量检查。
6.4 电缆
附件制作与安装
主
控
项
目
6.4.1 高压电缆终端及接头的制作应符合
下列规定并在隐藏前
担摄影
像资料 :
1 高压电缆头
的电缆护
层切剥长
度
、绝缘包扎长度及线芯
连接强度应符合产品技术文件要求。
。48 。



2 ”电缆 终端和接头应采取加强绝
缘、密
封防潮、机械保护
措施 。6 kV 以
上电缆接头处有改善电缆屏蔽端部电场集中
的有
效措施 , 并确保外绝缘相间和对地距离。
3 单芯电缆中间接头前后错开 , 其距离
不应小于 0. 5 m。
4 可触摸电缆头静电屏蔽线接地必须可靠。
检验数量 : 施工
单位全部检验 , 监理单位
旁站。应对插拔式
户内冷缩终端和中间接头制作时的切剥玉寸 (整体 切剥完成
时 ) 、地线连接方式
〈地线连接完成
时 ) 、电缆附件整体〈全
部
工序制作完成时 ) 拍摄影像资料 ;施工 单位、监理单位各按工点
总
量 20% 拍摄影像资料。
检验方法 : 观察
及测量检查 ; 拍摄照片或视频 , 拍摄实测斥
寸的项目应拍摄持尺情况并清晰显示尺十数字。
6.4.2 电缆
对接箱、电缆终端及接头
的安装位置、固定方式、
接地方式、防振措施
以及与相关设备的带电距离应符合设计文件
要
求。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 核对设计文件 , 观察、测量及测试
检查。
6.4.3 电线
线世连接金具 , 应采用符合标准的连接管和接线端
子 , 其内径应与电线线芯匹配 ; 采用
压接时 , 压接钳和模具
应符
合规格要
求 , 连接正确 , 固定牢固。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察
及测量检查。
6.4.4 电力电缆金属铠装
层、铀屏蔽层应
分别用接地钢绞线或
镀锡铀编织
线引出 , 护
层保护器的设置应符合设计文件要
求 , 接
地铜
绞线或镀锡铀编织线应作绝缘处
理 , 截面应符合
表 6.4.4 的
规定。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察检查。
. 49 .



表 6.4.4 电缆
头接地线截面
Bog 类
型
接地
线截面 (mm )
截面 150 mm? 及以上 =25
电力电缆 ERE 120 mm® 及
以下 =16
| 截面 10 mm® 及以下 =4
控制电缆 =2.5
6.4.5 矿物
绝缘电缆中间连接应采用压装
型、压接
型
、螺丝连
接
型
中间连接端子连接 ; 截面 33 mm 以上电缆终端应采用压装
型终端连接端子。
检验数量 : 施工
单位全部检验 , LE
检验方法 : 观察检查。
6.4.6 矿物绝缘电线进出分支
箱、盒的电线铜护
套均应可靠
连接。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察检查。 |
6.4.7 电缆通过零
序电流互感
器时 , 电缆金
属护层及接地线应
对地绝缘 ; 电线接地点在互感
器以
下时 , 接地线应直接接地 ; 电
缆接地点在互感器以上时 , 接地线应穿过互感器接地。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察检查。
一
般
项
目
6.4.8 电线线路两端终端头应有明显的相色标志 , 且
与系统的
相位一致。电线沟槽内电线中间接头应采取防护措施 , 防止长期
浸水
受泣。电线线芯压接后端子或连接管上的凸痕应修理光滑。
检验数量 : 施工
单位全部检验。
检验方法 : 观察检查。
6.4.9 矿物
绝缘电缆终端连接端子应采用专业配件 , 并应与电
«50 。



缆线芯可靠连接。
检验数量 : 施工
单位全部检验。
检验方法 : 观察检查。
6. 4. 10 ”矿物 绝缘电缆封端宜采用专用附件 , 当采用
热缩件作为
封端时应添加专用密封胶。
检验数量 : 施工
全部检验。
检验方法 : 观察检查。
6.5 电 4 并
主
控
项
目
6.5.1 电缆井施工应符合
下列规定 ;
1 电缆
井的位置、结
构、尺寸、标高应符合设计文件要求。
2 ”电缆 井内防潮防污、周围排水功能应符合设计文件要
求。
3 ”电缆 井内支架、疏架设置应符合设计文件要
求 , 防锈蚀
措施完好。 |
4 电缆间盖板盖好后应完整平顺 , 密封良好。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察检查。
一
般
项
目
6.5.2 ”电缆 井的标识应清晰、明确且不易脱落。
检验数量 : 施工
单位全部检验。
检验方法 : 观察检查。



7 3S kV 及以
下架空电力线路
7.1 一
般
规
定
7.1.1 35 kV 及以下架空电力线路工程施工质量验收应包括基坑
开挖及基础
次和贷、杆塔组
立、横担组装及绝缘子安
装、拉线安
装、导线及地线架设、线路设备
安装。
7.2 35 kV 及以
下架空电力线路进场检验
7.2.1 杆塔基础浇筑材料的进场检验应符合下列要求 :
1 基础材料的进姐检验应符合本标准 4. 2 节有关规定。
2、 地脚螺栓
的规格、型号应符合设计文件要求。 |
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 观察及测量
检查。
7.2.2 铁塔、钢管
杆的进场检验应符合下列规定 :
1 符合
本标准第 3. 3. 1 条第 2 款的有关规定。
2 铁塔构件 , 钢管杆表面应平直无变形。
3 镀锌层表面应连续、完
整 , 无裂纹、砂
眼、气
泡、酸
洗、
漏
镜、结
瘤、积
猎、毛刺等缺陷。
4 钢管
杆构件标识清晰
可
见 , 焊接坡口应保持平整无
毛刺。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。
7.2.3 混凝土电杆进场检验应符合
下列规定 :
1 符合
本标准第 3. 3. 1 条
第 2 款的有关规定。
。S2



2 符合《环形混凝土电
杆》 GB 4623 的有关规定。
检验数量 ; 施工单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。 |
7.2.4 横
担、又梁及配件等材料进场检验应符合下列规定 :
1 符合
本标准第 3. 3. 1 条第 2 款的有关规定。 |
2 镀锌层表面应连续、完整 , 无裂纹、砂
眼、气
泡、酸
洗、
漏
镜、结
瘤、积锌、毛刺等缺陷。
检验数量 ; 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。
7.2.5 “绝缘子 材料
进场检验应符合下列规定 :
1 符合
本标准第 3. 3. 1 条第 2 款的有关规定。
2 瓷绝缘子表面无腊
纹 , 瓷
釉光滑 , 无缺
釉、斑
点、烧
痕、
气泡或瓷
釉烧坏等
缺陷。
En
象晶结合紧密 , 铁件镀锌良好。 |
检验数量 ;施工 单位全部检验 , 监理单位全部见证检验。
检验方法 ; 依照设计文件和订货
合同 , 检查实
物和质量证明
文件。 |
7. 2. 6 “绝缘子 进
场检验应抽样进行交流耐压试验。
检验数量 ;施工 单位按每批到货数量抽样 5% 且不少于 50 只
进行交流耐压试验 , 如不合格
率 20% 以
上 , 则应全部试验。监
理单位全部见证检验。
检验方法 : 交流
耐压试验。
7.2.7 底盘、卡
盘、拉盘
进场检验
应符合下列规定 :
1 符合
本标准第 3. 3. 1 条第 2 款的有关规定。
2 表面
不应有蜂窝、露筋、裂甸等缺陷。
检验数量 ;施工 单位全部检验 , 监理单位全部见证检验。
。43 。



检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。
7.2.8 线材进场检验应符合下列规定 :
1 符合
本标准第 3. 3. 1 条第 2 款的有关规定。
2 线材
不应有松股、交叉、折
玲、上断裂及破损
等缺陷。
3 线材表面镀镍层
应良好 , 无锈蚀。
4 绝缘
线表面应平整、光消、色泽
均
匀
、
无爆皮、无
气
泡 , 应符合《额定电压 10 kV 架空绝缘电缆 》GBZT 14049 的
规定。 |
5 镀锌钢绞线应符合《镀锌钢绞线 》YB/T 5004 的规定。
6 采用复合光缆做架空地线时 , 复合光缆的质量应符合
《光纤
复合架空地线 》DL/T 832 的规定。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实物及质量证明
文件。
7.2.9 金具进
场检验应符合下列规定 :
1 符合
本标准第 3. 3. 1 条第 2 款的有关规定。
2 匀锌良好 , 无锈蚀现象 , 其表面
应无有裂纹、砂
眼、气
泡
等缺陷。 |
3 预绞式金具应符合《架空线路用预绞式金具技术条件》
DL/T 763 的规定。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实物及质量证明
文件。
7.2.10 变压天的进场检验应符合本标准第 5.2.1 条
的有关
规定。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件 , 并进行绝缘测试及绝缘油取样送检。
。44 。



7.2.11 断路器的进场检验应符合本标准第 3. 3. 1 条第 2 款的有
关规定。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。
7.2. 12 ”隔离 开关、负荷开关及高压熔断器的进场检验应符合下
列规定 :
1 符合
本标准第 3. 3. 1 条第 2 款的有关规定。
2 绝缘
部件不应变形 , 表面应光滑 , 无裂纹
和缺损。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。
7.2.13 高压
计量箱、配电箱进场检验应符合
下列规定 :
1 符合
本标准第 3. 3. 1 条第 2 款的有关规定。
2 计量回路的表计应在计量合格
有效期内。
检验数量 : 施工
单位全部检验、监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。
7.2.14 电容
器、电抗器的进场检验应符合本标准第 3. 3. 1 条
第
2 款的有关规定。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件 , 并进行绝缘测试及绝缘油取样送检。
7.3 基坑开挖及基础浇筑
主
控
项
目
7.3.1 杆塔基础形式应符合设计文件要求。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
«+55.



检验方法 : 依照设计文件 , 观察及测量
检查。
7.3.2 底盘、卡盘的规格、型号应符合设计文件要
求 , 隐项前
应拍摄影像资料。
检验数量 ; 施工
单位全部检验 , 监理单位
旁站 , 施工单位、
监理单位各按工点总量 20% 拍摄影像资料。
检验方法 : 观察
及测量检查 ; 拍摄照片
或视频 , 拍摄实测尺
才的项目应拍摄持
尺情况并清晰显示尺寸数字。
7.3.3 10kY 及以下电杆埋设深度当设计未作规
定时 , 应符合
表 7.3.3 的规定。
表 7.3.3 电杆埋设深度
电杆总长 (m) 8.0 | 90 10.0 1.0|12.0113.0 | 15.0 18.0
最小
埋深 〈m) 1.51.6 [1.7 {1.8 [1.9 | 2.0 {2.3 | 2.6~3.6
HE: 1 处于斜坡上的双
杆 ,其 埋深应以坡下埋深为准 ;
2 遇有土质松软、流
砂、淡
泥、冻土、地下水位较
高
、石
质处所 , 应按设
计文
件要求做特殊处理。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 测量检查。
7.3.4 基坑回填土不应夹带杂草、冰雪 , 回填
应夯实 , 防沉层
培土高度应超出地面 300 mm, 位
于水域
、流
沙、路基边
坡、易
被冲撞等区域的电
杆 , 应按设计文件要求进行防护。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察
及测量检查。
一
般
项
目
7.3.5 基坑施工定位位移值应符合表 7. 3.5 的规定。
检验数量 ; 施工
单位全部检验。
检验方法 : 测量检查 。.
«56 .



表 7.3.5 定位
位移允许值
占设计档距 〈% ) | 位移值 (mm) (mm)
35 kV 线路 <1
直线杆 |
10 kV 及以
下线路 <3 <50
转角
杆、分歧杆
一 <50
7.3.6 双杆基坑根开的中心偏差不应大于二 30 mm,
检验数量 : 施工
单位全部检验。
检验方法 : 观察
及测量检查。
7.3.7 底盘的圆槽面应与电杆中心线垂直。
检验数量 : 施工
单位全部检验。
检验方法 : 观察
及测量检查。
7.3.8 卡盘安装质量应符合下列规定 :
1 直线杆的卡盘应与线路平行 , 并在电杆
左、右
两侧交蔡
埋设 , 承力杆的卡盘应埋设在承力侧。 .
2 卡盘埋深应符合设计文件要
求 , 埋设深度允许偏差为
+50 mm, 当设计无埋深规定时 , 上平面距地面不应小于 500 mm,
3 卡盘
与电杆连接应紧密。
检验数量 : 施工
单位全部检验。
检验方法 : 检测
及观察检查。
7.3.9 岩石基坑爆破开控时不应使岩石结构整体性受到破坏。
检验数量 : 施工
单位全部检验。
检验方法 : 检测
及观察检查。
7.4 , 杆
塔组立、横担组装及绝缘子安装
主
控
项
目
7.4.1 电杆的连接方式应符合设计文件要
求 , 并采取防腐、防
«57.



护措
施 , 采用钢圈电焊连
接时 , 焊接质量应符合下列规定 :
1 焊颖的加强层高度和遗盖度应符合表 7. 4. 1 的规定。
表 7.4.1 焊缝加强层尺寸 (mm)
a 日 HERE s
内
<10 10 ~20
高度 1.5~2.5 2~3
宽度 e 1~2 Ni
C /7
图 7.4.1 焊颖加强面尺十
2 和焊缝表面
应无波折
、间断
、漏
焊、未焊满的陷槽及裂缝。
3 ZWEBER 10 mm JEL HSA R EA BRT 0. 35 mm;
厚度超过 10 mm 时 , 不
应大于 1.0 mm,
4 焊完后整杆轴线最大弯曲
不应超过电杆全长的 2%o。
5 电杆
的
钢圈焊接后
应将其表面清除干净 , 并进行防腐
处理。 |
检验数量 : 施工
单位全部检验 , 监理单位见证检验 .20% 。
检验方法 : 观察
及测量检查。
7.4.2 铁塔
组立后 , 各相邻节点间主材
弯曲不得大于主材
长度
的 1/750,
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察
及测量检查。
7.4.3 电
杆上横担、又深及铁塔 , 各相邻节点间主材弯曲不得
大于主材长度的 1/750,
+ 58 。



检验数量 : 施工
单位全部检验 , 监理单位见证检验 20%.
检验方法 : 观察
及测量检查。 |
7.4.4 ”钢管 杆法兰面对主管轴线的倾斜、连接板位移允许偏差
和连接板允许偏差应满足表 7. 4. 4 的规定。
表 7.4.4 构件几何允许
偏差值
项
目
允许
最大偏差 (mm)
螺栓孔中心与杆件准线允许仿差 (不 2 0
包含
地脚螺栓 )
法兰盘旋转变位 1.0
法兰盘安装时两法兰盘的局部间院 3.0
横担支架在同一平面内水乎位移 5L/1 000 且不大于 10.00
法兰面对轴线倾斜 1.0 | Ef D<1000
注 : 也为
法兰连接钢管
杆总长度。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察
及测量检查。
7.4.5 钢管杆法兰底面与基础顶面
之间的工离不应超过 2 倍地
脚螺栓直径。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察
及测量检查。
7.4.6 钢式杆塔及其金属
配件等的规格应符合设计文件要求 ,
杆塔长大结构件
的弯曲度不应大于 1%; REFEREE, LE
形 , 防腐
层良好。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察
及测量检查。
一
般
项
目
7.4.7 电杆组立应符合
下列规定 :
1 电杆的横向
位移 , 电杆的倾斜值 , 转角杆和终端
杆的预
。S9 ,



侦什等允许偏差应符合表 7. 4. T—1 的规定。
表 7.4.7 一 1 电杆横向
位移、倾斜值、预偏值允许
偏差
杆
型
倾斜什
预偏什
横向位移 (mm)
35 kV 线路 3%oL
直线杆
一
10 kV 线路 0.5d
50
转角杆〈应向外角
偏移 )
终端杆〈应向拉线
侧偏移 )
注 : 表中了为
电杆长
度 ; 4 为电杆梢径。
2 双杆组立后的位置偏差应符合表 7. 4. 7 一 2 的规定。
表 7.4.7 一 2 双杆位
置
允许偏差 (mm)
一 d
杆型 Jr fr 横向位移 EH 根
开
直线杆
一
50 30 30
转角杆 50
3 ” 电杆顶端
封堵良好。
检验数量 : 施工
单位全部检验。
检验方法 : 观察
及测量检查。
7.4.8 ”架空 电力线路耐张段的设置应符合设计文件要求。
检验数量 ; 施工
单位全部检验。
检验方法 : 依照设计文件 , 观
察检查。
7.4.9 铁塔
组立后 , 塔脚板
应与基础面接触良好 , 有空隙时应
要捍
片 , 并应灌注
水泥砂浆。保护帽的混凝土应与塔脚板上部铁
板结
合严密 , 且不得有裂缝。
检验数量 : 施工
单位全部检验。
检验方法 : 观察检查。 |
7.4.10 ” 横担安装质量应符合
下列规定 ;
1 单横担应装于受电侧 , 分歧
杆 、90* 转角杆 (上 、下 ) 及
终端
杆应装于拉线侧。
。60 -



2 横担安装允许偏差应符合表 7. 4. 10 的规定。
检验数量 : 施工
单位全部检验。
检验方法 : 观察
及测量检查。
表 7.4.10 横担安装允许偏差
安装
项
目
允许偏差
上下牌斜
横担端部 20 mm
EAE
横担与电杆连接处高差 5%oLyg
双杆横担
ZAHER 1%oL
注 : 表中 Ly 为横担与电丁连接距离 ; Z 攻
为横担总长度。
7.4.11 又梁安装质量应符合下列规定 :
1 以抱得连接的又
粱 , 其上端抱夭组装尺寸的允许偏差为
+50 mm,
2 分段组合又梁应正直 , 不应有明显
的鼓肚 , 弯
曲。
3 ” 横隔梁应保持
水平 , 组装尺寸允许偏差上 50 mm,
检验数量 :施工 单位全部检验。
检验方法 : 观察
及测量检查。
7. 4. 12 螺栓连接质量应符合
下列规定 :
1 螺杆
应与构件面垂直 , 螺杆头平面与构件间不应有间辽。
2 螺栓
紧固后 , 螺杆
丝扣露出的长度单螺母不应少于 2 个
螺
距 , 双螺母可与螺杆相平。 |
3 MRE, FREER 2 个。
检验数量施工
单位全部检验。
检验方法 : 观察检查。
7.4.13 ”螺栓 的穿人方向应符合
下列规定 :
1 立体结构
1) 水平方
向由内向外。
2) 垂直方向由下
向上。



2 对平面结构
1) 顺线路方向 , 双面构件由内向外 , 单面构件
由送电便
穿入或按统一方向。
2) 横线路方向 , 两侧
由内向外 , 中间由左
向
右
〈面
向受
电
侧 ) 或按统一方向。
3) 垂直
方向 , 由下
向上。
检验数量 : 施工
单位抽检 20% 。
检验方法 : 观察检查。
7.4.14 , 悬式绝缘子的安装应符合
下列规定 :
1 与电
杆、导线金具连接
处 , 无卡压现象
2 绝缘子裙边与带电部位的间隙不应小于 50 mm,
检验数量 : 施工
单位抽检 20% 。
检验方法 : 观察
及测量检查。
7.4.15 “开口 销安装应符合下列规定 ;
1 采用的开口销不应有折断、裂纹等现象
2 不应用线材或其他材料代替开口
销。
3 开口
销应对称开口 , 向两侧撤开角度大于等于 120。。
检验数量 : 施工
单位全部检验。
检验方法 : 观察
及测量检查。
7.4. 16 ”钢管 杆的连接应符合
下列规定 :
1, 杆段为插接连接时 , 其插接长度
不得小于设计插接长度。
2 钢管
电杆连接后 , 其分段及整根电杆的弯曲
均
不
应超过
其对应长
度的 29bo。
检验数量 ;: 施工
单位全部检验。
检验方法 : 观察
及测量检查。
7.4.07 ”钢管 杆的组立应符合下列规定 :
1 直线电杆的倾斜值不
应超过杆高的 5%o, 转角杆组立前
宜向受力侧
预倾斜 , 预倾斜值应由设计确定。
2 调整
后 , 法兰底面与基础顶
面间阶应
用细石混凝土将间
。 62 。 '



阶充填 , 使整个法兰底面与基础
顶面的细石混凝土均匀接触。
3 ”采用 立式组装 , 必须保证塔身试组装
的连续性 ; 组装每
一节所连接的螺栓数量不应少于连接螺栓数总数的 30% , 且
不
少
于 3 个并均匀
分布。
4 立式组装过程应测量断面的中心线的垂直度偏差 , 其偏
差
应不大于 0. 08% H (H: HACER) 。
5 ” 试组装应检查各部件的连接情况并满足制作技术条件要求。
检验数量 : 施工
单位全部检验。
检验方法 : 观察
及测量检查。
7.4. 18 ”架空 电力线路
杆塔标志应符合
下列规定 :
1 , 杆塔的编号
清晰。 |
2 高压线路的变台
杆、开关
杆、分歧
杆、换位杆
、
引入杆、
终端
杆的相序标志清晰。
3 ”位 于道路
旁的杆塔、安装设备的杆塔应有明显的防撞措
施和 “禁止 攀登 “注意 安全 " “当心 触电 ”或 “高 压危险 ”和 警
示标志。 |
检验数量 : 施工
单位全部检验。
检验方法 : 观察检查。
7.5 拉线
安装
主
控
项
目
7.5.1 拉线盘的埋设深度和方向应符合设计文件要
求 , 拉线梭
与拉线
盘应垂直 , 连接处应采用双螺母。
检验数量 : 施工
单位全部检验 , 监理单位
劳站。
检验方法 : 观察
及测量检查。
一
般
项
目
7.5.2 ”有 承力拉线应与线路方向的中心
线对正 , 分角拉线
与线路
+ 63 -



分角线方向
对正 , 防风拉线应与线路方向垂直。
检验数量 ;施工 单位全部检验。
检验方法 , 观察检查。
7.5.3 UT 型线夹安装质量应符合下列规定 :
1 受力后无滑动
现象 , 线夹止肚应在尾线侧。
2 ”拉线 弯曲部分不应有明显松
股 , 拉线断头处与拉线主线
应固定可靠 , 线夹处露出的尾线长度
为 300 ~ 500 mm, 尾线回头
后应与本线扎牢。
3 IHR FRASIER FIER 其尾线端的广
向
应统一。
4 UT 型线
夹的螺扣杆应露出并应有不小于 1/2 的螺丝
扣杆
长度可供调
紧 , 调整后 ,UT 线
夹的双螺母应并
紧。线
夹舌板与
拉线
应接触紧密 , 受力后无滑动和经队。
检验数量 : 施工
单位全部检验。
检验方法 : 观察
及测量检查。
7.5.4 拉线或拉线柱葵线采用绑扎轩定时 , 其安装质量
应符合
下列规定 ; | ,
1 拉线两端
应设置心形环。
2 钢绞线拉线应采用直径
为 2 0 ~3.2 mm 的镀锌铁线绑扎
固定 , 绑扎应整齐、紧密 , 最小缠绕
长度
应符合表 7.5.4 的
规定。
“ 表 7.5.4 , 绑扎最小缠绕
长度 (mm)
钢绞线截面 EB 中段
有绝缘子
与拉线
棒连接处
(mm?) Fm 下端 | pm | 上端
25 200 200 150 | 250 80
35 250 250 200 250 80
50 300 360 250 250 80
检验数量 : 施工
单位全部检验。
.64 .



检验方法 : 观察
及测量检查。
7.5.5 拉线安装允许偏差应符合表 7. 5. 5 的规定。
表 7.5.5 拉线
安装允许偏差
安装
项 og 人允许偏差
外露地面的长度 500 ~ 700 mm
拉线棒
出土处与规定
终端
、顺
向拉线 1.5% h
位置的偏差
合力、防风拉线 2.5% h
一般地形 45°
拉线
与电杆的夹角
特殊地形 30°
注 : hARRE, BBRH FRA ER ESE,
检验数量 : 施工
单位抽检 20%,
检验方法 : 尺量检查。
7.5.6 拉线
柱及拉线的安装应符合以下要求
1 拉线柱及其荃线的施工允许偏差
应符合表 7.5. 6 的规定。
表 7.5.6 拉线
柱及其圣线施工允许偏差
施工
项
到
人允许偏差
交游
至深〈采用蔡线
的 ) H/6
倾斜
〈应向张力反方
向 ) 10° ~20°
Bow 与拉线柱的夹角 30°
二二 250 mm
注 : HRBRERE,
2 跨越道路的水平拉线设置方式应符合设计文件要
求 , 且
对通车路面边缘的垂直距离不应小于 5 m。
3 混凝土电杆
的拉线装设绝缘
子
时 , 拉线绝缘子距地面不
应
小于 2.S$ m。
4 位于道路旁的拉线柱及拉线应有防护措施和警示 “禁止
BE HERZL” “当心 触电 ”或 “高 压危险 ”警示 标志。
。 65 -



检验数量 : 施工
单位全部检验。
检验方法 : 观察检查。
7.5.7 Ti (3%) 杆工程的施工质量应符合
下列规定 :
1 项杆底部埋深不应小于 0.5 mm, 与主杆连接应紧密、牢
固。
2 项杆与主杆
之间连接方式应符合设计文件要求。
3 ”项 杆
与主杆
之间的夹角应符合设计文件要
求 , 允许偏差
为 +5?"。
检验数量 : 施工
单位全部检验。
检验方法 : 观察
及测量检查。
7.6 ”导线 及地线架设
主
控
项
目
7.6.1 了寻线与地
面、建
筑
物、各种树木、铁
路、道
路
、河
流、
管道、索道、各种架空线路及山坡
、峭
壁、岩石间距离、交叉或
接近时应符合设计文件要求。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察
及测量检查。
7.6.2 架空电力线路的相序应符合下列要求 :
1 高压线路导线面向负荷侧
从左侧起排列相序为 A、B、
C, 环状线路或导线有换位时应符合设计文件要求。
2 低压线路导线面向负荷侧
从左侧起排列相序为 A、0、
B、C, 同一根寻线回两侧供电时与其中一侧导线排列一致。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察检查。
7.6.3 架空电力线路的换位应符合设计文件要求。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察检查。
7.6.4 不同金属、不
同规格、不
同绞制方向的导线
、地线严禁
。66 -



在档距内连接。
检验数量 : 施工单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察检查。
7.6.5 导线跨越铁路 , 道
路 , 电力、通信架空电力线路 , 通
航
河流
以及特殊管道时 , 不
得有接头。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察
及测量检查。
7.6.6 导线钳
压连接应符合
下列规定 :
1 接续管型号与导线的规格应匹配。
2 压口
数及压口太
寸、压口位置应符合附录 G 的规定。
3 钳压后导线
端间绑线
应保留 , He BR BR ERE PS A
导线平滑 , 无明显变形。
4 压接后的接续
管有明显弯曲
时应校
直 , 压接或校直后的
接续
管不应有裂纹。
5 压接后太才的允许偏差应符合表 7. 6. 6 的规定。
x7.6.6 压接后尺寸的允许
偏差
项 = RATER
导线端头露出长度 >20 mm
BEETHME <2%L
BARAT +1.0 mm
钢芯钻绞线钳接管 +0. 5 mm
注 : LABESERE.
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察
及测量检查。
7.6.7 如空电力线路的导线连接质量应符合
下列规定 :
| 当采用缠绕方法连接
时 , 连接部分的线股应缠绕良好 ,
不
应有断股
、松股等缺陷。
2 在同一
档距内 , 同一根导线或地线上不应超过 1 个直线
- 67 -



接续
管及 3 个补修
管 , 且补修
管间、补修管与直线接续
管间
、补
修管或直线接续管与耐张线夹
之间的距离不应小于 15 m。
3 ”接续 管
或补修管与悬垂线
夹
中心
的距离不应小于 5 m,
接续管或补修管
与间隔棒中心
的距离不宜小于 0.5 mm, 当
有防振
装置
时 , 应在防振闭
置以外。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察
及测量检查。
7.6.8 引流线及导线与其相关设施间最小净距应符合表 7. 6.8
的规定。
表 7.6.8 引流线及导线
与其相关设施间最小净距
项 A 线路类别 HEE (mm)
EE [5 300
流
线、引下线或导线
之间 -所 150
35 kV 600
导线
与拉线、电
杆、构
架之间 1-10kV 200
1KV 以下 100
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 测量检查。
7.6.9 10 ~35 kV 线路采用并沟线夹连接引流
线
时 , 线
夹数量不
应
少于 2 个 , 连接面应平整、光
滞。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察检查。 |
7.6.10 10 kV 及以下线路的引流线之间、引流线与主于线之间
的连接应符合下列规定 :
1 不同金属导线间连接应有可靠的过渡金具。
2 同种金属导线绑扎连接
时 , 绑扎的长度最小值应符合表
7. 6. 10 的规定。
+ GO8 。



表 7.6.10 同种金属导线绑扎长度最小值
[FLEE (mm?) 绑扎
长度最小值 (mm)
35 及以下 150
50 200
70 250
3 ”绑扎 连接应接触紧密、均
匀、无硬
弯 , 引流线应呈均匀
弧度。
4 不同
截面导线连接时 , 其绑扎长度应以小截面导线为准。
检验数量 ; 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察
及测量检查。
7.6.11 , 预绞丝护线条的安装 , 每条的中心与线夹中心
应重合 ,
对导线的包训应紧固。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察
、测量检查。
一
般
项
目
7. 6. 12 导线、
地线的弛度应符合设计文件要求。其允许误差应
符合
表 7. 6. 12 的规定。
表 7.6.12 导线
弛度允许误差
ERE “| 各相间弛度 | 水平排列的
线路类别 thE RE 最大值 | 的相对误差 | 导线
间弛度
(mm) 值 (mm) | 相差值 (mm)
大跨越档
弛度误差
35 kV +0 <500 .人 |
0
10 kV 及以下 | +0.05F 一
一 <50
注 : /为 设计弛度。
检验数量 : 施工
单位全部检验。
检验方法 : 测量检查。
. 69 -



7. 6.13 导线的国定应符合
下列规定 :
1 导线
在针式绝缘子上的绑扎应符合表 7. 6. 13 一 ! 的规定。
表 7. 6. 13 一 1 ”导线 在针式绝缘子上的绑扎要求
杆型或安装方式
绑扎
要求
直线杆
导线应固定在顶部槽内
直线转角杆
导线应国定在绝缘子转角外侧的道槽内
直线跨越杆
导线
应双固定 , 导线本体不应在国定处出现角度
自动团塞
换位杆
换位导线应固定在绝缘子拐角外侧的道模内
水平安装
固定
在第一裙槽内
2 REPRELZ TREK EEENARET, HERE
应超出接触部分 30 mm, RAL YAELETT FIRS PERINEUM
绞制方向
一致。
3 10 kV 及以下架空电力线路中的
裸铝导线耐张蝶式绝缘
子上的绑扎长度应符合表 7. 6. 13 一 2 的规定。
表 7.6.13 一 2 裸银导线耐张蝶式绝缘子上的绑扎长度
导线截面 (mm ) 绑扎长度 (mm)
LJ-50. LGJ-50 及以下 =150
LJ-70 . =200
4 绑扎用的绑线应选用
与导线同金属的单股
线 , 其直径
不
应
小于 2.0 mm,
5 护线条安装应缠绕均匀并符合产品技术要求。
检验数量 : 施工
单位抽检 20% 。
检验方法 : 观察
及测量检查。
7.6.14 ”悬垂 线夹或防振锤安装质量应符合下列规定 :
1 组装配
合良好 , 线夹转动灵活 , 与导线接触密贴。
2 悬垂线夹及防振锤安装尺寸及允许偏差应符合表 7. 6. 14
的规定。
。70 .



检验数量 : 施工
单位抽检 20% 。
检验方法 : 观察
及测量检查。
表 7.6.14 悬垂线夹及防振锤安装及允许偏差
i m 安装尺寸及偏差
与地平面的来角 90。
BEAKER —
HET EE se
RE
| 与地平面的夹角 90°
Bi
CRE ARE £30 mm
7.7 线路设备安装
主
控
项
目
7.7.1 线路设备的安装质量应符合《电气装置安装工程 66 kV
及以下架空电力线路施工及验收规范 》GB 50173 的有关规定。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察
及测量检查。
一般项目
7.7.2 不同金属导线间连接应有可靠的过渡金具。
检验数量 : 施工
单位全部检验。
检验方法 : 观察检查。
.71 ,



8 低压
配电
8.1 一般规
定
8.1.1 低压
配电工程
施
工质量验收应包括配管
配
线、配电箱
(f8) 安装 、UPS 不间断电源装置及 EPS 应急电
源装置、防爆电
气设备安装、滑触
线、超重机电气装置安装
、封闭式母线、动车
组地面电源。 |
8.2 低压配电进场检验
8.2.1 室内外配管配线材
料的进场检验应符合下列规定 :
1 符合
本标准第 3. 3. 1 条第 2 款的有关规定。
2 钢管不应有折扁和裂
锋 , 管
内应无铁导及毛刺 , 切断口
应平整 , 管口应光滑。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。
8.2.2 配电箱及所安装电器进场检验应符合
下列规定 :
1 符合
本标准第 3. 3. 1 条第 2 款的有关规定。
2 计量回路的表计应在计量合格有效期内。
”检验 数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货
合同 , 检查实
物和质量证明
文件。
8.2.3 UPS 不间断电源装置及 EPS 应急电源装
置的进
场检验应
符合
本标准第 3. 3. 1 条第 2 款的有关规定。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
«72 。



检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。
8.2.4 防爆电气设备进场检验应符合
下列规 是:
1 符合
本标准第 3. 3. 1 条第 2 款的有关规证。
2 具有国家检验单位发给的防爆合格证。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。 |
8.2.5 滑触线及其绝缘子进场检验应符合
下列规定 :
1 符合
本标准第 3. 3. 1 条第 2 款的有关规定。
2 滑触线和滑触器的绝缘子无裂纹和缺损。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。
8.2.6 起
重机电气装置进场检验应符合本标准第 3.3.1 4
第 2 款的有关规定。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 检查质量证明文件并观察检查。
8.2.7 封闭式母线进场检验应符合下列规定 :
1 符合
本标准第 3. 3. 1 条第 2 款的有关规定。
密封良好 , 各段编号标志清晰 , 附
件齐全 , 外序无变形。
母线
螺栓拱接面平整、镀层覆盖完
整、无起皮和膝面。
揪接母线上的静触头无缺损、表
面光滑、镀
层完整。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。
8.2.8 电源
柜
、现场插座箱
的进场检验应符合本标准第 3.3. 1
条第 2 款的有关规定。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
。73 。
上 WN



检验方法 : 依照设计文件和订货合同 , 检查实物及质量证明
文件。 ,
8.3 配管配线
主
控
项
目
8.3.1 管路和附件的安装方式、路径应符合设计文件要求。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察检查。
8.3.2 电线管路的弯曲半径和弯曲程度应符合表 8. 3. 2 的要求。
表 8.3.2 电线
管路弯曲要求
uo 条件 BEEEE:
不小于管子外径
的 6 倍《〈《只有一个弯时可不小
于 4 倍 )
电线
管路弯曲半径 (YE)
不小于管子外径
的 6 倍
〈埋设于地下或混凝土
Als mA AS 4A
电线
管路弯曲半径〈障
配 ) 。 | 让时
不小于 10 信 )
弯曲程度
索扁处的最小外径不小于管子外径的 90%
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察
及测量检查。
8.3.3 接地形式采用 TN-S、TN-C-S 的供电系统
中 , 金属管
与
塑
料
管、金属箱盒与塑料箱
盒混合使用
时 , 金属管、金属箱盒与保
护地线 (PE 线 ) 应有可靠的电气连接。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察检查。
8.3.4 导线
的布置方式、路径应符合设计文件要求。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察检查。
。> 全。



8.3.5 配线与其他各种管道
之间的最小距离应符合表 8. 3.5 的
规定。
表 8.3.5 配线与管道
之间的最小距离
最
小距离 (mm)
导管
甫设位置
热水 # 汽
TERK, FREE LEFT 300 1 000
FEOK. FREE T EEK FFTER 200 500
SHvk, RREBEURE 100 300
注 : 1 导管与不
含易燃易爆气体的
其他管道
的
距离 , 平行歼设不
应小于
100 mm, 交叉匣设处不应小于 50 mm,
2 ”导管 与易燃易爆气体管道不宜平行甫
设 , 交又敷设处不应小于 100 mm,
3 ”大 不到规定距离时应采取可靠有效的隔离保护措施。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察
及测量检查。
8.3.6 导线间或导线与端子间 , 当采用
套管焊接时 , 焊颖焊料
应饱满 , 表面光滑无凹陷 , 无漏焊裂缝等缺陷 ; 当采用套管压接
时 , 连接管、压接帽、压模等与导线线芯
应相匹配。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20%。
检验方法 : 观察检查。
8.3.7 配线的分支线连接
处 , 不应使干线受支线的横向拉力。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察检查。
8.3.8 室内外绝缘导线燥设的最小线间距离、室内外绝缘
导线
至地面最小距离、室外绝缘导线至建筑物最小距离应符合设计文
件
要求。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20%。
检验方法 : 观察
及测量检查。
8.3.9 在爆炸、火灾危险环境的配线防护应符合设计文件要求
«75 。



及相关标准的有关规定。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察
及测量检查。
一
般
项
目
8.3.10 钢管与设备不能直接连接时 , 宣采取加装软
管等保护
措施。
检验数量 : 施工
单位全部检验。
检验方法 : 观察检查。
8.3.11 当导管敷设遇到下列情况时 , 中间宜增设接线盒或拉线
盒 , 且盒子的位置应便于穿线。
1 导管
长度每大于 40 m, 无
这曲。
2 导管
长度每大于 30 m, 有上个弯曲。
3 导管
长度每大于 20 mm, 有 2 个弯曲。
4 导管
长度每大于 10 m, 有 3 个
索曲。
检验数量 : 施工
单位抽检 20% 。
检验方法 : 观察
及测量检查。
8.3.12 钢保护
管的连接应符合下列规定 :
1 采用螺纹连接时 , 管端螺纹长度不
应小于管接头长度的
1/2 , 其螺纹宜外
露 2 ~3 扣。
2 采用
套管连接时 , 套管长度为连接管外径
的 1.5 ~3 倍 ,
连接管的对口处应在套管的中心 , 焊口应焊接牢固、严
密。
检验数量 : 施工单位抽检 20% 。
检验方法 : 观察
及测量检查。
8.3.13 ” 暗配线路的安装应符合下列规 年:
1 钢管
与接线盒、开关
盒
、灯头盒的可用焊接固定 , 管口
露出盒内壁的长度应小于 5 mm, 焊后应补刷防腐漆。
2 暗配线路的电线保护管路应沿最近的路线歼
设。埋
人建
筑物
或构筑物内的电线管与建筑物表面的距离不应小于 15 mm,
。76 -



检验数量 : 施工
单位抽检 20% 。
检验方法 : 观察
及测量检查。
8.3.14 明配线路的安装应符合下列规定 :
1 明配线路的电线
管 , 其垂直及水平敷设直线
段的垂直或
水
平偶差 , 每 2 m 内应小于 3 mm, 全长连续偏差不应大于管材
外径
的 1/2。
2 明配保护管路应排列整齐 , 固定点间的距离应均匀 , 管
卡
与终端、弯
头中点、电气设备或
箱
盒边缘的距离应为 150 ~
500 mm,
检验数量 : 施工
单位抽检 20%,
检验方法 : 观察
及测量检查。
8.3.15 金属保护
管接地蜂接线直径应符合表 8. 3.15 的规定 ,
焊接长度不应小于直径的 6 £5,
检验数量 : 施工
单位抽检 20% 。
检验方法 : 观察
及测量检查。
表 8.3.15 金属
管跨接线直径
金属
保护管公称直径 (mm) 跨
接线直径 (mm)
电线管
钢
管
圆
钢
J
从人
<25
6
40
32
8
50
40 ~50
10
70 ~ 80
70 ~ 80
25 x4
8.3.16 ”金属 软保护管的安装应符合下列规定 :
1 论曲半径不应小于管子外径
的 6 倍。
2 固定点间距不得大于 1.3m, ER5%%, TL SE
离宜为 300 mm,
3 与戏人式灯具或类似器具连接时 , 其末端固定管卡可安
装
于灯具、器具边缘为起点的管长 { mm 处。
。>>。



4 金属软管不应有退
绞、松散现象 , 中间无接头 , 与设备、
器具连接处应用专用接头 , 且密封良好 , 接
地可靠。
检验数量 :施工 单位抽检 20% 。
检验方法 : 观察
及测量检查。
8.3.17 ” 弛料保护管的安装应符合下列规定 :
1 在苇砌体
上吻模散设时 , 应用强度
不低于 M10 等级
的水
泥砂浆
抹面保护 , 其厚度
不应小于 15 mm,
2 在混凝土
层内散设时 , 应用强度
不低于 M10 等级的水泥
砂桨抹面保护 , 其厚度
不应小于 20 mm,
3 ”塑料 波纹保护管应避开抽烟道
和供热管 , 与供热管
道的
距离
不应小于 200 mm,
4 ”用 塑料波纹管作电线
管时 , 不应有破裂
或砂眼 , 弯曲后
不应产生裂纹或显著 目次, 弯曲角度不应小于 90*, 波纹管应采
用专用
接头及管帽、卡环配套
使用。
5 ”塑料 电线管
管口应平整、光
滑 , 连接处应涂专用胶合齐
密封 , 采用插入法连接时插入深度为管子外径的 1.1 ~ 1.8 倍 ,
采用套管连接时套管长度为管子外径的 1.5 ~3 倍 , 对接口
在套
管
的中心。
6 ”塑料 电线管穿过易受机械损伤的楼
板时应加套钢管保护 ,
至入地面或楼板的
甬料电线
管 , 其保护厚度距
楼板面
不低于
500 mm。 在
引向设备而露出地面
易受机械损
伤的一段亦应有保
护措施。
检验数量 :施工 单位抽检 20%
检验方法 : 观察
及测量检查。
8. 3. 18 ”电线 保护管路的安装在直线和弯曲处均不应有折
皱、思
穴和裂颖 , 弯
扁程度不应大于管外径的 10% , 人金属
管连接处应
提接或采用与导管开号规格相适配的专用接头 , 连接应
牢固可
靠 , 并用配套的专用接地线卡跨接。
检验数量 ; 施工
单位全部检验。
。78 。



检验方法 : 观察
及测量检查。
8.3.19 保护管内绝缘导线总面积不应大于管内截面的 40% , 不
同回路、不
同电压、交流与直流的导线不得穿于同一根
管内 , 同
一交流回路
的导线应穿于同一
管内 , 导线及中性线应有区分
标志。
检验数量 : 施工
单位抽检 20% 。
检验方法 : 观察检查。
8.3.20 ” 配线用线槽固定点应符合设计文件要
求 , 连接应连续无
间断 , 槽盖齐
全 , 其水平和垂直偏差不应大于其宽度的 20% ,
金属
线槽防腐良好 , 并应可靠接地或接零。
检验数量 : 施工
单位抽检 20% 。
检验方法 : 观察检查。
8.3.21 绝缘导线沿室内墙
体、项棚敷设
时 , 其支持
点间的最大
距离
应符合表 8. 3. 21 的规定 , 室外墙面上直接固定点间距不应
大
于 2 m。
表 8.3.21 室内
沿墙体、顶棚
熬设支持点的最大距离
芯线截面 (mm2 ) 1~4 6~10 14 ~25 35 ~ 120
支持
点最大距离 (m) 2.0 2.5 3.0 6.0
检验数量 : 施工
单位抽检 20%,
检验方法 : 观察检查。
8.4 配电箱安装
主
控
项
目
8.4.1 配电箱安装
位置、安装方式应符合设计文件要
求 , 本
体
接地可靠。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察检查
。
. 79 .



8.4.2 双电源
切换装置动作可
靠 , 切换时间应符合设计文件
要求。 | | |
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20%,
检验方法 : 观察及检查质量证明文件 , 试验检查。
一
般
项
目
8.4.3 配电箱上应标明回路编号、回路
名称和额定电流 , 有
备
用电源时应有标志。 |
RE. 施工单位全部检验。
检验方法 : 观察检查。
8.4.4 时线连接
无松动 , 保
护、控
制、测
量、信和号等回路
正常。
检验数量 : 施工
单位全部检验。
检验方法 : 观察、操作检查。
8.5 UPS 不间断电源装置及 EPS 应急电源装置
主控项
目
8.5.1 UPS 不间断电源装置及 EPS 应急电源装置的
内部结
线连
接正确 , 紧固件齐全 , 可靠不松动 , 焊接连接无脱游现象。
检验数量 ; 施工
单位全部检验 , 监理单位见证检验 20%.
检验方法 : 依照设计文件及观察检查。
8. 5.2 UPS 不间断电源装置及 EPS 应急电源装置指标应符合下
列规定 : |
C1 输入、输出各级保护系统和输出
的电压稳定
性
、波形畸
RE
合
产品技术文件要求和设计文件要求。
2 蓄电池容量及切换时间应符合产品技术
文件要求和设计
文件
要求。
检验数量 ; 施工单位全部检验 , 监理单位全部见证检验。
.你 已。



检验方法 : 测量试验检查。
8.5.3 UPS 不间断电源装置及 EPS 应急电源装置输出端的系统
接地方式应符合设计文件要求。
检验数量 : 施工、监理单位均全部检验。
检验方法 : 观察检查。 |
8.5.4 UPS 不间断电源装置及 EPS 应急电源装置著电池安装应
符合
下列规定 :
1 柜体的形式
、规
格、尺寸和平面布置应符合设计文件要
求。屏、西
单独或成列安装
时 , 其垂直
度
、水平偏差
以及屏、西
面的偏差
和屏、柜间接颖的允许偏差应符合本标准表 5.7.1 的
规定。
2 柜体水平及垂直度应符合蓄电池安装要求。
3 蓄电池
安装应排列整齐 , 距离
均匀一致 , 连接条应经过
防腐
处理。
4 蓄电池
极性连接正确 , 并牢固
可靠。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 对照
设计及相关技术文件观察
、测量检查。
一
般
项
目
8.5.5 安放 UPS 不间断电源装置及 EPS 应急电源装
置的机架组
装应横平竖
直 , 水平
度、垂直度允许偏差不应大于 1. 5%o, 紧固
件齐全。
检验数量 ; 施工
单位全部检验。
检验方法 : 观察检查。
8.5.6 引入
或引出 UPS 不间断电源装置及 EPS 应急电
源装置
的
电线、电缆的屏蔽护套接地连接可
靠 , 与接地干线就近连接 ; 接
地标识清晰。
检验数量 : 施工
单位全部检验。
检验方法 : 观察
、测量检查。



8.6 防爆电气设备安装
一
般
项
目
8.6.1 隔爆型电机轴与轴孔、风扇与端单正常工作状态下应无
REBELS
检验数量 : 施工
单位全部检验。
检验方法 : 观察检查。
8.6.2 防爆电气设备电气联锁装置应可靠。
检验数量 : 施工
单位全部检验。
检验方法 : 试验检查。
8.6.3 增安型和无火花型电机定、转子间单边气
阶值应符合产
品规定。
检验数量 ; 施工
单位全部检验。
检验方法 : 测量检查。
8.6.4 防爆电器多余
的进线口应密封良好 , 设备的固定
螺栓及
防松装置
齐全。
检验数量 : 施工
单位全部检验。
检验方法 : 观察检查。
8.6.5 防爆电器在额定工作状态
下 , 外壳的温度不应超过产品
的规定值。
检验数量 : 施工
单位全部检验。
检验方法 : 测量检查。
8.7 滑
触
线
主
控
项
目
8.7.1, 滑触线的布置应符合下列规定 :
1 相邻导电部分和导电部分对接地网的净距应大于 30 mm
. 82.



2 上距离地面
高度不应小
于 3.5 m, 裸滑
触线在汽车通过部
分不应小于 6 m。
3 ”上 距离一般管道不应小于 1m, 距离设备和氧气管道不应
小
于 1.5 mm, 距离
易燃气体、液体管道不应小于 3 m。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察
及测量检查。
8.7.2 滑触线的中心与起重机轨道的实际中心线的距离及滑触
线之间的水平或垂直距离应一致。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20%,
检验方法 : 观察
及测量检查。
8.7.3 滑触线支架与绝缘子固定可
靠 , 滑触连接处平滑 , 导线
与滑触线处应镀锡或加焊有电镀层的接线
板。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20%,
检验方法 : 观察检查。
8.7.4 滑触
器绝缘子和绝缘衬垫不得有裂纹、破
损 , 导电部分
对地的绝缘
应良好。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察检查。
8.7.5 滑触器线限位行程开关的安装应符合设计文件要
求 , 指
示灯显示准确。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察检查。
一
般
项
目
8.7.6 滑触线及滑触器与支架间的缓冲软垫片应齐全 , 支
架安
装应平整牢固
、间距均匀。
检验数量 : 施工
单位全部检验。
检验方法 : 观察检查。
8.7.7 滑触线和滑触器的施工质量应符合
下列规定 ;



1 软电缆
夹间距宜小
于 m。
2 安全式滑接线各夹
之间的距离宜小于 3 m。
检验数量 : 施工
单位全部检验。
检验方法 : 观察
及测量检查。
8.7.8 滑触线分段
和伸缩颖的间隙应符合
下列规定 :
1 分段供电的滑触
线 , 当各分段电源允许并联运行时 , 分
段
闻踊为 20 mm; 当各分段电源不允许并联运行时 , 分段间隙应
大于继电器
滑触块的宽度 , 并应采取防止滑出块落人间隙的
措施。
2 滑触线间辽处应采用硬质绝缘材料的托板连接 , 托
板与
滑鲁线的接触面应在同一水平面上。
3 设置检修
段时滑触
线的工作段与检修段
的绝缘间际宜为
50 mm,
检验数量 : 施工单位抽检全部检验。
检验方法 : 观察检查。
8.7.9 软电线终端固定装置和拉紧装置安装牢固可知 , 调
节装
置齐
全 , 基挂装置沿清道灵活 , 无跳动、卡
阻现象。
检验数量 : 施工单位全部检验。
检验方法 : 观察检查。
8.7.10 滑触
器接触面平整光滑 , 与滑触线接触可
靠 , 压紧弹簧
的压力应符合要
求 , 滑触器的中心线不应超出滑触
线的边缘。
检验数量 : 施工
单位全部检验。
检验方法 : 观察检查。
8.8 起重机电气装置安装
主
控
项
目
8.8.1 电气保护装置的电磁制动应迅速准确 , 行程限位开关
动
作
后 , 应能使有关的电动机切断电源 , 并使起重机各机构停止
.84 -



移动。 | |
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察检查。
8.8.2 起重机的无负荷、静负荷、动负荷试运转应无异常。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察
、测
试检查。
一
般
项
目
8.8.3 起重机轨道连接处应作电气跨越。起重机的每条轨道应
设
两点接地。
检验数量 ; 施工单位全部检验。 |
检验方法 : 观察、测量检查。
8.9 封闭式母线
主
控
项目
8.9.1 母线与母线及母线与电器接线端子间采用螺栓搭接、连
接
时 , 应符合
下列规定 : |
1 BRAKE BE I TLE RAIS Be KBE A A
附录 G 的规定 , 用力矩扳手拧紧钢制连接螺栓的力矩值符合本标
准
表 5. 12. 4 的规定。
2 母线接触
面清洁 , 涂电力复合脂 , 螺栓孔周边
无
毛刺。
3 ”连接 螺栓两侧有平扣圈 , 相邻垫
圈间有大于 3 mm 的间
险 , 螺母侧装有弹簧垫圈
或锁紧螺母。
4 ”螺栓 受力均匀 , 不使电器的接线端子受额外应力。
检验数量 ; 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察
及测量检查。
8.9.2 封闭、插接式母线安装应符合
下列规定 :
1 母线的连接方法符合产品技术文件要求。
. 85 .



2 当段与段连接
时 , 两相邻段母线及外壳对准 , 连接后不
使母线及外壳受额外应力。
3 母线
与外壳同心 , 允许偏差为上 5 nm,
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察
及测量检查。
8.9.3 插接母线
槽的安装质量应符合
下列规定 :
1 插接母线槽的安装位置应符合设计文件要
求 , 与
之配套
的插接开关箱或插接头箱应符合产品技术文件要求。
2 母线槽的安装应牢固 , 其水平或垂直设备的支架及托架
均应设置调整螺栓 , 并确保母线槽处于水平或垂直状态。
3 揪接母线槽的对插连接应符合产品技术文件要求。
4 安装后
的母线槽其终端应有终端盖封
闭 , 各段母线槽的
外壳应可靠接地。 |
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20%,
检验方法 : 观察
及测量检查。
一
般
项
目
8.9.4 封闭、插接式母线组装和固定位置
应正确 , 外壳
与底座
间、外过各连接部位和母线的连接螺栓按产品技术文件要求正确
选择 , 连
接紧固。
检验数量 ; 施工
单位全部检验。
检验方法 : 观察
及测量检查。
8.9.5 母线
与母线间、母线与电器接线端子搭
接 , 搭接面的处
理应
符合本标准第 $. 12. 4 条的规定。
检验数量 ; 施工
单位全部检验。
检验方法 : 观察
及测量检查。
. 86 .



8.10 地
面
电源
主
控
项
目
8.10.1 电源
柜、现
场插座箱安装
牢固 , 螺栓
连接可
靠 , 械
与
塔、柜底面
与地面的距离应符合设计文件要
求 , 盘柜无变形 , 表
面油洪涂层完整、清
洁 , 元、器件完好
无损。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察检查。
. 87 -



9 电气
照明
9.1 一般规定
9.1.1 电气照明工程施工质量验收应包括室外照明、桥
障及特
殊
场所照明。
9.2 ”电气 照明进场检验
9.2.1 室外照明灯具进场检验应符合下列规定 :
1 符合
本标准第 3. 3. 1 条第 2 款的有关规定。
2 灯具外
壳、开关手柄绝缘应完好。
3 灯具接线盒盖防水密封热应齐人全、 完整, 防护
等级符合
设计
要求。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。
9.2.2 灯
柱
、灯
塔、灯桥
的地脚螺栓进场检验应符合
下列规定 :
1 符合
本标准第 3.3.1 条第 2 款的有关规定。
2 符合
本标准第 4. 2. 3 条的有关规定。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实物和质量证明
文件。
9.2.3 灯柱、灯塔
、灯桥的金属构件进场检验应符合
下列规定 :
1 符合
本标准第 3.3.1 条第 2 款的规定。
2 符合
第 7.2.1 条第 3 款的有关规定。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
。88 «



检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。
9.2.4 桥梁、隧道
和特殊场所用灯具进场检验应符合
下列规定 :
工符合
本标准第 3. 3. 1 条第 2 款的有关规定。
2 隧道照明灯具的固定应具有相应时速的风洞效应测试合
格的检测报告。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。
9.3 室外
照明
主
控
项
目
9.3.1 室外照明的灯具、设备
的安装应符合下列规定 :
1 灯具、设备的安装方式、高度应符合设计文件要求。
2 灯塔
、灯
柱
、灯桥的外缘距轨道中心应符合设计文件要
求 , 且不应小于 2. 45 m; 其布置不
应影响信号配
望 ; 灯具应满
足铁路建筑限界、与接触网的安全距离及与铁路线上作业机械的
安全距离等要求。
3 灯具高度设计无规定时灯柱离地面应
不低于 3 m, 78355
上安装时不应低
于 2.5 mm, 人金属卤化
物灯具安装
高
度不应小于
5 m,
4 灯塔、灯桥
的基础应符合设计文件要
求 , 表面平整 ,无
跑
浆、露筋、沉
降、开
裂
、倾斜等缺陷 , 灯具与基础固定应可
靠 , 地脚螺栓备巾应齐全 , 防腐蚀措施完好。
5 灯具的
电恬保护装置应齐全 , 规格应与灯具适配。
6 灯杆的检修门应采取防水措施 , 且闭锁防盗装置完好。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察
及测量检查。
。89 ,



9.3.2 灯柱、困
塔
、灯桥及其附件
的外缘与带电裸导体的最小
水平距离
应符合表 9. 3. 2 的规定。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察
及测量检查。 |
29.3.2 灯柱、灯
塔、灯桥外缘与带电裸导体间最小水平距离 (nm)
带电体类别
无固定点
有国定点
架空电线路 35 kV 3.0 —
(最 大风偏时 ) 10 kV 1.5 |
接触线
等 27. 5 kV 带电体 2.0 2.0
二
网人
回流线 1.2 0.6
架空地线 0.6 0.6
9.3.3 钢结构灯塔
、灯桥焊接应
良好 , 螺栓紧固力矩
应符合产
铝的技术文件要
求 , 升降型投光灯塔的钢丝绳不应有断
股
、扭结
及损伤 , 升降应通畅。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察、测
试检查。
9.3.4 杂
培、灯桥
的避雷
针 ,, 灯具及外
壳、配电箱
体、配线保
护钢
管
、平
台、疏梯等均应按设计文件要求可靠接地。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察
及测量检查。
一
般
项
目
9.3.5 灯柱沿直线均匀布置时 , 偏离直线
不应大于 50 mm, 地
面上部高差不应超过 20 mm。
检验数量 : 施工
单位全部检验。
检验方法 : 观察
及测量检查。
9.3.6 灯具导线采用绝缘导线沿
柱体内数
设
时 , 导线穿
人、穿
+ 90 -



出柱体应做绝缘及防磨损处
理 , 引入灯具的导线
在人口处应做防
kas,
检验数量 : 施工
单位全部检验。
检验方法 : 观察检查。
0.3.7 灯塔
、灯桥
、灯具及附件配电箱安装牢固可
靠 , 导线及
配
线、保护管数设平整 , 系统接线正确 , 负荷分配合
理。
检验数量 ; 施工
单位全部检验。
检验方法 : 观察检查。
0.3.8 灯具底座应固定可靠 , 灯具相线上的熔断器规格应符合
设计文件要求。
检验数量 : 施工单位全部检验 , 监理单位见证检验 20%。
检验方法 : 观察
及测量检查。
9. 4 ” 桥隧及特殊
场所照明
主
控
项
目
9.4.1 桥梁、隧道照明灯具、电源箱、配线支架及各种附件安
装应符合下列要求 : |
1 布置、安装方式应符合设计文件要求。
2 灯具安装应牢固 , 整齐 , 照明正
常。
3 不得侵入铁路建筑限界。
4 不得影响司机对信号膀望。
5 与接触网的带电部分距离应符合表 9. 3. 2 要求。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察
及测量检查。



10 ”电力 远动系统
10.1 一
般
规
定
10.1.1 电力远动系统施工质量验收应包括调度所内的设备安
装、远动系统检验。
10.2 ”电力 远动系统设备进场检验
10.2.1 远动系统设备的进场检验
应符合本标准第 3.3.1 条
第 2 款的有关规定。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。
10.3 设备
安装
主
控
项
目
10.3.1 电力调度工作人台、
复示终端设备的安装人位置、方式、排
列顺序应符合设计文件要求。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件 , 观
察检查。
10.3.2 ” 远动系统设备安装质量应符合
下列规定 :
屏柜与底座连接应牢固 , 底座应着地不悬空。
屏柜与底座、屏柜与屏柜之间的连接螺栓应连接牢固。
同排屏柜的正面应在同一直线上。
屏
柜应竖直 , 相邻屏柜应紧密靠拢。
a SZ
. 92.



5 采用线槽或线把布线的二次回路接线应连接可
靠 , 排列
整齐。 | SE
6 FAB. EEE PRG SDI IRTENT, TOBIER EA ZEA,
.、 搬接件应接触紧密 , 防松动措施应可靠
。
检验数量 : 施工
单位全部检验 , 监理单位齿证检验 20%。
检验方法 : 观察
及测量检查。
10.3.3 设备接地及防静电措施、 SE RARE
设计文件要求。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察检查。 |
一
般
项
目
10.3.4 屏柜等设备门、盖严密 , 开局灵活
不变形。
检验数量 : 施工
单位全部检验。
检验方法 : 观察检查。
10.4 远
动系统检验
主控项
目
10.4.1 远动系统应具有遥控、遥测、遥
信、遥调的基本
功能 ,
其功能及主要性能指标应满足设计、产品技术文件
、相关产品标
准
要求。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件 , 检测其功能和主要性能指标。
10.4.2 远动系统
站地址、卫
地址应进行设置和确认。
检验数量 ; 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 对照批复文件进行核对。
10.4.3 电力调度工作台远动装置的启动、装
置硬件、软件
初始
化 , 建立主机与外设的通信应符合设计及产品
说明书的要求。
。93 。



检验数量 : 施工
单位全部检验、监理单位见证检验 20% 。
检验方法 :对照 产品说明书检验。
10. 4. 4 , 远动终端供电设备整组试验
应符合设计文件
要
求 , 全
部
结束
后 , 应分别对每个远动终端进行远动系统联调。
检验数量 : 施工
单位全部检验、监理单位全部见证检验。
检验方法 : 依照设计文件 , 检查测试报告。
10.4.5 ” 远动系统通信通道的设置
、接口方式
、传输速
率应符合
设计文件要
求 , 系统检验前应确认通信通道良好。
检验数量 : 施工单位全部检验
、
监理单位全部见证检验。
检验方法 : 依照
设计文件检验。
.94 ,



11 柴油
发电机组
11.1 一
般
规
定
11.1.1 柴油
发电机组施工质量验收包括柴油发电机组安装。
11.2 柴油发电机组设备进场检验
11.2.1 柴油发电机组及附件进场检验应符合本标准第 3.3.1 条
第 2 款的有关规定。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。
11.3 柴油
发电机组安装
主
控
项
目
11.3.1 柴油发电机组安装应符合下列规定 :
1 发电机机组
的安装位
置应准确 , 应有减
振措施 , 发电机
组基础
应与机房整体地面
分割。
2 发电机机组安放应垫平放
正 , 地脚螺栓
的螺帽应齐全 ,
RIE,
3 防潮防污功能应符合产品技术文件要求。
4 机组的
箱体及发电机的外碗应接地 (PE) 可
靠 , 标识
明确。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察检查。
。949 。



11. 3. 2 ”燃油 系
统安装应符合
下列规定 :
1 暴露的输油管
道应适当支撑 , 防护措施符合设计文件要
求 , 应避免
接近热管路、电气设备、导线或排烟管。
2 隔
热措施、管路弯转应符合设计文件要
求 , 管路接口处
应有适当的密封材料。
3 ”柴油 机应装配设计文件要求型
号
的燃油滤清器。
检验数量 ; 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察检查
。
11.3.3” 排烟系统安装应符合下列规定 :
1 排烟管应有良好的支撑和固定 , 排烟
管距离地面
不
应小
于 2.3 m,
2 ”机房 内排烟
管的隔热处理应符合设计文件要求。
从验数量 , 施工单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察检查。
11. 3. 4 ”散热 水箱与风道或排风消声器
之间的导风管长度应不小
于 300 mm,
检验数量 , 施工单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察
及测量检查。
1.3.5 进
、排风百叶窗有效通风面积应符合设计或产品要求 ,
内侧应装有防护网 , EE
相连。
检验数量施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察
及测量检查。 |
11.3.6 ”柴油 发电机馈线的相序必须与系统电源的相序一
致。
检验数量 : 施工单位全部检验 , 监理单位全部见证检验。
检验方法 : 测量检查。
11.3.7 发电机中性线应
与接地干线直接连接 , 防松螺检应紧因
良好 , 且有标识。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
- 06 -



检验方法 : 观察检查。
11.3.8 柴油
发电机组并列运行或并网运行时 , 应保证
其电压、
频率、相位一致 , 联锁功能可靠并满足设计文件要求。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 测量试验。
11.3.9 柴油
发电机组噪声声级平均值应不大于 110 dB (A),
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 按
《往复式内燃机驱动的交流发电机组
第 10 部
gr: 噪声
的测量
〈包面法 )》GBZT 2820. 10。
11.3.10 ”柴油 发电机组的排气烟度和排出的有害物质允许浓度
应符合产品技术条件
的要
求。相关污染
物的排放限
值宜符合表
11.3. 10 的要求。
表 11.3.10 污染
物排放限值表
发动机额定功率 co HC NO, PM
P(kW) [e/(kW-h)] | [&/(kW-h)] | [g/(kW-h)]|[g/(kW-h)]
100<P <130 5.0 1.0 6.0 0.3
130s P=<560 3.5 1.0 6.0 0.2
<560 按产品技术条件
的规定
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 测量检查。
一
般
项
目
1.3.11 机组的排烟
出口应符合
下列规定 :
1 应通过软连接安装后再通过刚性管路与排
烟消音器连接。
2 终端排烟口不得直接对准易燃物质或建筑物。
检验数量 : 施工
单位全部检验。
检验方法 : 观察检查。
. 97 .



12 光伏
发电系统
121 一
般
规
定
12.1.1 光伏
发电系统施工质量验收包括光伏
发电系统安装。
12.2 光伏发电系统进场检验
12.2.1 光伏发电系统进场检验应符合本标准第 3. 3. 1 条第 2 款
的有关规定。 |
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。
12.3 光伏
发电系统安装
主
控
项
目
12.3.1 光伏发电系统屏柜的安装质量应符合
下列规定 :
屏柜与底座连接应牢固 , 底座应着地不悬空。
屏
柜与底座、屏柜与屏柜之间的连接螺栓应连接牢固。
同排屏柜的正面应在同一直线上。
屏
柜应竖直 , 相邻屏柜应紧密靠拢。 |
采用线槽或线把布线的二次回路接线应连接可
靠 , 排列
ni a WN =
整齐。
6 屏
柜、电缆回路编号应标识清晰 , 字迹正确且不易褪色。
7 插接件应接触
紧密 , 防松动措施应可靠。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
。98 。



检验方法 : 观察
及测量检查。
12.3.2 蓄电池方阵平台安装应符合下列规定 :
1 光伏电池方阵平台和设备平台的方位和斥寸、承重量及
两者的间距应符合设计文件要
求 , 平台的水
平偏差不应大于
3 mm/m,
2 长大钢结构杆及其金属配件的弯曲度不应大于 1%o。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件 , 检查实物及质量证明文件。
12.3.3 光伏方阵支架应符合
下列规定 :
1 光伏电池方阵支架的方位和倾角应符合设计文件要求 ,
偏差
不应大于 +1"。
2 支架底座的水平度偏差不应大于 3 mm/m, 基座不
平时
应用铁热放垫平。
3 固定组件的支架表面应平整。
4 支架上所有连接螺栓应加防松垫片并拧紧。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察
及测量检查。
12. 3.4 光伏方阵组件安装应符合下列规定 :
1 光伏组件
的安装应按设计文件要求进行 , 连接数量
和路
径应符合设计文件要
求 , 并符合国家标准《光伏
发电站施工
规范 》CB 50794 的相关规定。
2 组件与支架的连接螺钉应全部拧紧 , 应按设计
文件要求
做好防松措施。
3 组件在支架上的安装应平
直 , 支架上组件间的风道间聊
不
应小于 8 mm。
4 方阵的绝缘电阻应符合设计文件要求。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察
及测量检查。
12.3.5 ”光伏 方阵布线应符合下列规定 :
。99 。



1 组件方阵的布线应有支撑、固
紧、防护等措施 , 导线应
留有适当
余量 , 布线方式应符合设计文件要求。
2 导线规格应符合设计文件要
求 , 并用不同颜色导线作为
正极
〈红 ) 、负极〈蓝 ) 连接
线。
3 组件
连线和方阵引出电缆应用固定卡固定
或绑扎在支
BE,
4 JE RRA BB BOR HEAR AEF TOT EH 5 BAR A
5 方阵的输出端与支撑结构间的绝缘电阻不应低于 50 MO。
检验数量 ; 施工单位全部检验 , 监理单位全部见证检验。
检验方法 : 测量检查。 ,
12.3.6 ”光伏 发电系统的抗
风加固措施应符合设计文件要求。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察
及测量检查。
12. 3.7 ”光伏 发电系统监控
功能应符合设计文件要求。
检验数量 ; 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件 , 观
察、试验检查。
12.3.8 ”光伏 应急电源与常用电源
之间 , 应按设计文件要求或产
品性能要求采取防止并列运行的措施。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件 , 观
察检查。
一
般
项
目
12. 3.9 ”光伏 发电系统方阵应排列整齐 , 各模块
之间应保持不小
于 30 mm HEB, 方阵间检秘通道应符合设计文件要来。
检验数量 : 施工
单位全部检验。
检验方法 : 观察
及测量检查。
- 100 -



13 机电设备监系统
13.1 一
般
规
定
13.1.1 机电设备监控系统施工质量验收应包括集中监控站设
备安装、现场监控设备安装、系统布线、机电设备
监控系统
检验。
13.2 ”机电 设备监控系统进场检验
13.2.1 集中监控站设备进场检验应符合本标准第 3. 3. [条 第
2 款的有关规定。
检验数量 : 施工单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。
13.2.2 SUH fe RRL GHA 3 3. 1 条第 2 50
的
有关规年。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 观
察检查。
13.2.3 系统布线的
线
缆、槽
架、保护管进场检验应符合下列
规定 : |
1 符合
本标准第 3. 3. 1 条
第 2 款的有关规定。
2 费线外表无绞
皖、铠装压扁、护
层断裂和表面严重划伤
等
缺陷。
3 线缆的绝缘测试
符合《电气装置安装工程电气设备交接
试验标准 》CB 50150 的相关规定。
检查数量 : 施工
单位全部检验、监理单位全部见证检验。
“101 -



检查方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。
13.3 集中监控站设备安装
主
控
项
目
13.3.1 集中监控站的安装位
置、方
式
、排列顺序应符合设计文
件要求。 |
检验数量 ; 施工
单位全部检验 , 监理单位全部见证检验。
检验方法
依照设计文件 , 观
察检查。 |
13.3.2 集中监控站设备屏柜安装质量应符合下列规定 :
屏
柜与底座连接应和 牢固, 底座
应着地不悬空。
屏
柜与底座、屏柜与屏柜之间的连接螺栓应连接牢固。
同排屏柜的正面应在同一直线上。
屏
柜应竖直 , 相邻屏柜应紧密靠拢。
采用线模或
线把布线
的二次回路接线应连接可
靠 , 排列
人 AWN
整齐。
6 屏
柜、电缆回路编号
应标识清晰 , 字迹正
确且不易褪色。
7 插接件应接触
紧密 , 防松动措施应可靠。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察
及测量检查。 |
13.3.3 设备
机柜均应接地 , 控制器和计算机设备接地应符合设
计
文件要求。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察检查。
13.3.4 设备
的防静电措施应符合设计文件要
求。 .
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : WERE.
. 102 +



一
般
项
目
13.3.5 ” 屏柜等设备门、盖严密 , 开局灵活
不变形。
检验数量 : 施工
单位全部检验。
检验方法 : 观察检查。
13.4 现场
监控设备安装
主
控
项
目
13.4.1 现场监控设备
的各类传感器
、变送
器、电动阀门、执
行
器
、现场控制器的安装位置、数量和方式应符合设计文件要求并
符合
下列规定 :
1 并列安装的同类传感器、变送
器、电动阀门、执行器、
现场控制器距地面高度一致 , 同
一区域内安装的同类传感器、变
送
器、电动阀门、执行
器、现场控制
器距地面高度允许偏差为
+5 mm,
2 现场监控设备
的各类传感器、变送
器、电动阀门、执
行
器、现场控制
器的信号输入线应连接正确、可人靠。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 观察及测量
检查。
13.4.2 现场监控设备接地应符合设计文件要求。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察检查。
一
般项目
13.4.3 现场监控设备的各类传感器、变送
器、电动阀门、执
行
器
、现场控制器的安装高
度外形斥寸与其他开关不一样时 , 以底
边
高度为准。
检查数量 : 施工
单位全部检验。
- 103 -



检查方法 : 依照设计文件核查。
13.5 系统
布线
主
控
项
目
13.5.1 信号线与系统电源线不宜共用一条电缆 , 也不宜敷设
在
同一根套管内。 |
检查数量 ; 施工
单位全部检验 , 监理单位全部见证检验。
检查方法 : 观察检查。
13.5.2 ” 当采用屏蔽
布线时 , 应保持系统
中屏蔽层的连续性 , 电
缆屏蔽层宜采用一点接地。
检查数量 : 施工
单位全部检验 , 监理单位见证检验 20%。
检查方法 : 观察检查。
一
般
项
目
13.5.3 系统布线用支架、线
槽、保护
管、接线盒安装时应牢固
EE, HIRST
检查数量 : 施工单位抽检 2096。
检查方法 : 观察检查。 |
13.5.4 配线应无缺损
、断
线 , 标记应完善 , 设备内外接线
应固
定 , 松紧应适度 , 无裸露导电部分。
检查数量 : 施工单位抽检 20% 。
检查方法 : 观察检查。
13.5.5 多必电
线、同轴电缆的弯遇半径不应小于其外径的
10 倍。
检查数量 : 施工
单位抽检 20% 。
检查方法 : 观察、义量检查。
- 104 -



13.6 ”机电 设
备监控系统检验
主
控
项
目
13. 6.1 机电设备监控系统的监控对
象、基本功能应符合设计文
件
要求。
检查数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检查方法 : 依照设计文件和订货
合同 , 核
对、试
验检查。
13.6.2 ”具备 能源管理功能的机电设备监控系统其功能应符合设
计
文件要求。
检查数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检查方法 : 依照设计文件和订货合同 , 核
对
、试
验检查。
13. 6.3 系统可靠性应符合下列要求。
1 系统可靠性应符合设计文件要求。
2 系统运行时启动或停止现场设备 , 不应
出现数据错误或
产生干扰而影响系统正常工作的现象。
3 切断
系统电网电源 , 转为 UPS 供电时 , 系
统运行
不得
中斯。
4 集中监控站元余主机自动投入时 , 系统运行
不得中断。
检查数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检查方法 : 依照设计文件 , 核
对
、试
验检查。
- 105 -



14 防雷与接地
14.1 一
般
规
定
14.1.1 防雷
与接地施工质量验收应包括防雷装置
、接地
网、电
气设备接地、防爆及火灾危险场所设备接地、等电位联结、与综
合接地系统的连接。
14.2 防雷与接地进场检验
14.2.1 避雷针
〈线、带、网 ) 、避雷
器、电涌保护
器进场检验
应符合
下列要求 :
1 符合
本标准第 3. 3. 1 条第 2 款的有关规定。
2 EEE (KR. WwW. WM) 其表面
应无裂纹、砂
眼、气泡等
缺陷。
3 ”避雷 器无裂纹、破
损。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。
14.22 接地装置水平及垂直接地体
的进场检验
应符合下列
规定 : |
1 符合
本标准第 3.3. 1 条第 2 款的有关规定。
2 接地体〈
线、带、网 ) 其表面
应无裂纹、砂
眼、气泡等
缺陷。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。
- 106 -



14.3 防
雷
装置
FE ME
14.3.1 避雷针 (KR. HH. W) 与引下线之间的连接应采用焊接
且焊接牢固。
检验数量 : 施工单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察检查。
14.3.2 ”避雷 针的安装应垂直牢固 , BER KT 3,
检验数量 : 施工
单位全部检验 , 监理单位
见证检验不少于
20%,
检验方法 : 测量检查。
14. 3.3 ”避雷 针节与节之间的连接应牢固 , 当采用电焊连接时 ,
焊缝
不得有裂颖、气孔及假焊等缺陷 , 节间应附焊不少于两根加
强钢筋 , 加强钢筋的直径不得小于下节避雷针主筋
的直径 ; 当采
用螺栓连接时 , 紧固件
应齐全 , 紧固应牢靠 , 节间应加焊接地跨
接钢筋 , 览接钢筋截面不小于主角截面面积。
检验数量 : 施工
单位全部检验 , 监理单位见证检验不少于
20%,
检验方法 : 观察检查。
14. 3.4 独立避雷针的接地装置与接地网的距离、道
路或建筑物
出人口
的距离应符合设计文件要求。
检验数量 : 施工
单位全部检验 ;监理 单位全部见证检验。
检验方法 : 观察
及测量检查。
14.3.5 ”避雷 针接地线
与主接地网的地下连接点距 35 kV 及
以下
设备与
主接地网
的
地下连接点
之间 , 沿接地体的长度不得小于
15 m。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察
及测量检查。
. 107 ,



14.3.6 建筑物上的防雷设施应采用多根
引下线 , 各引下线断接
卡设置距离应符合设计文件要
求 , 断接卡应装设标识 , 并设保护
措施。
检验数量 : 施工
单位全部检验 , 监理单位
见证检验 20% 。
检验方法 : 观察
及测量检查。
14. 3.7 ”架空 电力线路避雷线的接地、接地电阻值应符合设计文
件要求。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察
及测量检查。 |
14.3.8 ”母线 引下线与避雷器的连接应牢固可靠 , 对设备
无外加
应
力。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察检查。
14.3.9 ”避雷 融的安装位置应符合设计文件要
求 , 安全净距应符
合附录了
的相关规定。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察
及测量检查。
14. 3. 10 ”避雷 器的安装质量应符合
下列要求 :
1 避雷需的安装应垂直、牢
固、可
靠 , 避雷需各节间连接
接触紧密、密
封 , 并列安装的避雷器三相中心应在同一直线上。
2 和避雷需的接地方式应符合设计文件要
求 , 避雷器的接地
应与主接地装置可靠连接。
检验数量 : 施工
单位全部检验 , 监理
单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 观察及测量
检查。
14.3.11 放电计数器应密封良好、动
作可笔 , 工
作回路完整 ,
安装位置符合设计文件要求。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 依照设计文件和订货合同 , 测试
及观察
检查。
14.3.12 各级电涌保护器应符合《建筑
物防雷设计规范 》GCB
- 108 -



50057 的规定 , 各级电涌保护器的残压不应大于所在保护范围内
的设备
的耐冲电压 , 连接导线最小横截面积符合设计文件要求。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 依照设计文件和订货合同 , 观
察检查。
14.3.13 电涌保护器的接地线应设置
短
接 , 直接与接地网或等
电位接地体连接。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 依照设计文件 , 测试及观察
检查。
14. 3. 14 ”避雷 器应进行交接试验 , 其主要电气性能检验项
目及
要
求应符合《电气装置安装工程电气设备交接试验标准》 GB
50150 的规定。
检验数量 : 施工
单位全部检验 , 监理单位
劳站。
检验方法 : 由具备资质的检验检测机构进行试验 , 监理单位
lio
14.4 # 地
网
主
控
项
目
14. 4. 1 接地装置水平及垂直接地体数设的位置和埋设深度应符
合设计
文件有要求。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察
及测量检查。
14.4.2 接地网的埋设应符合设计文件要
求 , 隐项前应拍摄
影像
BR
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。对
接地网数设的埋设深度摄影像资料 , 施
工、监理单位各按工点总
量 20% 担摄影像资料。
检验方法 : 观察
及测量检查 ; 拍摄照片或视频 , 拍摄实测太
才的项
目应拍摄持
斥情况并清晰显示斥二数字。
- 109 -



14.4.3 钢接地体
〈线 ) ERE, 应牢固
无虚焊 , 搭接长度
应符合
下列规 年:
1 扇钢为其宽度的 2 倍 , 且至少 3 个棱边焊接。
2 圆钢为其直径的 6 倍 , 且双侧焊接。
3 圆钢与扁钢连接为圆钢直径的 6 15,
4 扁
钢与钢管 , 扁钢
与角钢焊接
时 , 应紧贴角钢外侧两面
或 3/4 钢管表面 , 上下两侧施焊。
5 焊接接头应有防锈蚀措施。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。搭
接焊接的
太才、方
式、防
腐措施 , 施
工、监理
单位各按工点总量
20% 拍摄影像资料。
检验方法 : 观察
及测量检查 ; 拍摄照片或视频 , 担摄实测太
才的项目应拍摄持扩情况并清晰显示斥十数字。
14.4.4 PGE BRIE ESL NATE TIME |
1 连接部位的金属应完全熔化 , 连接牢固。
2 接头
的表面应平滑。
3 ”接头 应无贯穿性
的气孔。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察检查。
14.4.5 ”利用 各种金属构件、金属管道作为接地线时 , 应在其措
接部位焊有金属跨接
线。不得采用裸铝导
体
、利用金属
软管、管
道保温层的金属外皮或金属
网以及电缆金属护层作接地线。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察检查。
14.4.6 ”人 工接地装置或利用建筑物基础钢筋
的接地装置应在地
面以上按设计文件要求
的位置设置测试点。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
”检验 方法 : 观察检查。
14.4.7 供检修接地用的接地柱的数量和位置应符合设计文件
- 110 -



要
求。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察检查。
14. 4.8 ”接地 装置的接地电阻值应符合设计文件要求。
检验数量 : 施工
单位全部检验 , 监理单位
旁站。
检验方法 : 测试检查。
14. 4. 9 ”接地 网应进行交接试验 , 其主要电气性能检验项目及妥
求应符合《电气装置安装工程电气设备交接试验标准》 GB 50150
的规定。
检验数量 : 施工
单位全部检验 , 监理单位
旁站。
检验方法 : 由具备资质的检验检测机构进行试验 , 监理单位
Fut
一
般
项
目
14. 4. 10” 明敷接地线应符合下列规定 :
1 室内接地干线的支持件间的距离应均匀 , 水平直线部分
应
为 0.5 ~1.5 吓 , 垂直部分应
为 1.5 ~3 m, 转弯
部分距转角应
为 0.3 ~0.5 m,
2 跨越
建筑物伸缩颖、沉降颖处应有补偿装置。
3 明甫的
引下线应平直无
急
弯 , 与支架焊接处应做防腐
处
理。
4 变配电所内明囊的接地干线应符合
下列要求 :
1) 敷设位置应不防碍设备的拆卸、检查、检
修。
2) 当沿建筑物墙壁水平囊设时 , 距地面高度 250 ~
300 mm, 与建筑物墙壁间的间际 10 ~ 15 mm,
3) 变压器
室、高低压开关室内的接地干线上应设置不少
于 2 个供临时接地用的接线柱。
检验数量 : 施工
单位全部检验。
检验方法 : 观察
及测量检查。
, 。111 -



14.4.11 变配电所的栅栏门及金属门铵链处的接地连接应采用
编织
铜线。
检验数量 : 施工
单位全部检验。
检验方法 : 观察检查。
14.5 电气设备接地
主
控
项
目
14.5.1 低压电气设备地面上外露的接地线的截面应符合设计文
件要求。
检验数量 ; 施工单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察
及测量检查。
14. 5.2 ”电气 设备与接地网之间电气连接应可靠。
检验数量 ; 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察、测
量检查 , 电气导通测试及接触电阻测试
检验。 I
一般项
目
14.5.3 ”设备 及构支架的接地
线 , 其进
人地下部分及露出地面部
分均应涂刷防腐漆。
检验数量施工
单位全部检验。
检验方法观察
检查。
14.6 ”防爆 及火灾危险场所设备接地
主
控
项
目
14. 6.1 在爆炸和火灾危险场所内除照明设备以外的其他电气设
备应采用专用的接地线 , 爆炸
危险环境内与接地干线相连的接地
线应采用多股软铜绞
线 , 其最小堆面符合设计文件要
求 , 易
受机
. 112 .



械损伤的
部位应装设保护管。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察检查。
14. 6.2 ”爆炸 危险环境内接地或接中性线用的螺栓应设防松螺幅
或
防松垫片 , 接地线紧固前其接地端子及上述紧固件均应涂电力
复合
脂。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察检查。
14.6.3 在爆炸危险环境中接地干线宜在不同方
向
与接地
体相
连 , 连接处不少于 2 处。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察检查。
14.6.4 ” 当爆炸危险区内的非金属构架上平行安装的金属管站相
互
之间的净距离小于 100 mm 时 , 应每隔 20 m 用金属线跨接 , 金
属管道相互交叉的净距离小于 100 mm 时 , 应用金属
线跨接。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察
及测量检查。
14.7 等电位联结
主
控
项
目
14.7.1 等电位
端联结
范围、方式、导线的规格符合设计文件
要
求。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 核对设计文件检查。
14.7.2 等电位联结的可接近裸露导体或其他金属
部件
、构件与
支线连接应可
靠 , 熔焊
、钙焊或机械紧固应导通正常。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察检查。
"113 ,



14.7.3 需等电位联结的金属部件或零件 , 应有专用接线螺栓与
等电位联结支线连接 , 且有标识 ; 连接
处螺帽紧固、防松
零件
齐全。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察检查。
14.7.4 等电位联结的线路最小允许截面
应符合设计文件要求 :
检验数量 : 施工
单位全部检验、监理单位全部见证检验。
检验方法 : 观察、测
量检查。
14.8 与综合接地系统的连接
主
控
项
目
14.8.1 电力系统的设备与综合接地系统
的连接应符合下列规定
并在隐蔽前拍摄影像资料 :
1 电力系统设备联结范围、连接方式应符合设计文件要求。
2 引接线材
质、规格应符合设计文件要求。
3 引接线与贯通地线接地端子应联结可靠。
4 电力系统设备与综合接地端子连接处应设置标识。
检验数量 : 施工、监理单位全部检验 , 对引接线与贯通地线
接地端子的连接方式拍摄影像资料 , 施
工、监理单位各按工点总
量 20% 拍摄影像资料。
检验方法 : 观察
及测量检查 ;拍摄 照片或视频 , 拍摄实测斥
才的项目
应拍摄持太情况并清晰显示扩才数字。
- 114 -



附录 A 施工现场质量管理检查记录
表 A 施工现场质量管理检查记录
编号 :
工程名称 ”开工 日期
建设单位
项
目负责人
设计单位
项
目负责人
监理单位
总监理工程师
项
目负责人
工
单位
和人
项目技术负责人
Fr
Jo
=
pin]
=
Pt
开工报告
质量管理制度
质量责任制度
质量检验制度
设备
材料管理制度
施工技术标准
施工组织设计和施工方案
施工
图现场核对记录
施工
定测、复测资料
操作
上岗证〈注 )
IM 一 6 一 8 一一 9_S 一刀一
一 ZI
施工机械及仪器仪表配置表
mad
Z
其 ”他
AREER: 检查结论 :
施工单位负责人 : 年
月
日 | 总监理工程师 : 年
月
HE: 操作上岗证的种类按相关规定执行 ;工程 名称指施工合同名称。
“115 -



附录
也
电力工程单位工程、分部工程、
分
项工程、检验批划分和检验项目
表
了 B 电力工程单位工程、分部工程、分项工程、检验
批划分和检验项目
项 | 单位 | 分
检
验
批
次 vs PRE Tm | zeae 一
般项目
基础
、构支架及站 | 一
个到
基础、构 | min | 货批次 |
ARE
RE ARE 基础及构支架 1 所 4.3.1~4.3.10 |4.3.11 ~4.3.12
AE RHE 1 所 4.4.1~4.4.3 4.4.4
电气装置进场检验
一个到 5.2.1~5.2.17
货
批次
电力变压器
工所 5.3.1~5.3.6 5.3.7
互感器 1 所 5.41~5.4.3 | 5.4.4~5.4.5
= 高压断路器 1 所 5.5.1~5.5.5 5.5.6
1 hs 和
工所 5.6.1~5.6.6 | 5.6.7~5.6.9
程
高压开关柜 [到 5.7.1~5.7.7
NE ToThMERE 157 5.8.1~5.8.4
户外高压开关箱 ( 柜 ) 1 所 5.9.1~5.9.5 5.9.6
综合自动化装置
工所 5. 10. 1 ~3. 10.4
TIRES 1 所 |S. 11.1~5.11.4 |5.11.5~5.11.7
高压母线装置
工所 5.12.1~5.12.6 5.12.7
交直流电源装置 1 所 5.13.1-~5.13.5
中性点接地装置 1 所 5.14.1~5.14.4
安全监控系统 1 所 5.15.1~5.15.3 |5.15.4 ~5.15.5
- 116 -



续
表也
项 | 单位
检
验
批
单位 | “分 部
分项工程 PL
次 | 工程 | IE 范
围
主控项目
一般项目
电缆线路进场检验
一个到 6.2.1~6.2.3
“Raz iA 货
批次 Le oe Lie
HA 1 所 | 6.3.1~6.3.16 |6.3.17~6.3.19
电线线路
电缆附件制作与
1 6.41-6.47 |6.4.8~6.4.10
安装 i
电费井 1 所 6.5.1 6.5.2
低压配电进场检验 | 由 8.2.1~8.2.8
货批次 eT
低压
配电
配管配线 [到 8.3.1-8.3.9 [8.3.10~8.3.21
配电箱 ( 柜 ) 安装 1 57 8.4.1~8.4.2 | 8.4.3~8.4.4
变
电气照明进场检验
一个到 9.2.1-9.2.4
i 电气照明
货批次
1 | 所电
室外照明 1 所 9.3.1-9.3.4 | 9.3.5~9.3.8
力工
柴油
发电机组设备 | 一
个到
程 | 柴油
发电进场检验
货批次 11.2.1
机组 _
柴油发电机组 1 所 [11.3.1~11.3.10| 143.11
防雷
与接地
进场 | 一
个到
检验 Sk 14.2.1~14.2.2
PERE 1 所 |14.3.1~14.3.14
14.4.10 ~
防雷与 | 接地网 1 所 | 14.4.1~14.4.9 atl
接地
电气设备接地 II 所 |14.5.1-14.5.2 14.5.3
等电位联结 1 所 | 14.7.1~14.7.4
与综合接地系统的
1 14.8.1
连接 or
+ 117 -



ERB
项 | 单位 | 分部
分项工程
检
验
批
次 | 工程 | 工程 | 范 HE 主控项目
一
般项目
5 5 一个到 5.2.1~5.2.17
电气装置进场检验
货推次 .2.1 ~ 和 .2.
户外高压开关箱 ( 柜 ) 1 座 5.9.1~5.9.5 5.9.6
电气装置 | 箱式变电站
及箱式
1 座 |5.16.1-~5.16.3 |5.16.4~5.16.5
电抗器
座
远
动终端
设备及通
1 5.18.1~5.18.4 5.18.5
信管理机
座
电线线路进场检验
一个到 6.2.1~6.2.3
货
批次
电缆敷设 1 回路 | 63.1-6.3.16 |6.3.17-6.3.19
电缆线路
下
RERAAUES 1 回路 | 6.4.1~6.4.7 |6.4.8~6.4.10
安装
区间
电缆并
【风范 6.5.1 6.5.2
2 | 电力 , |
工程 35 kV 及
以
下架空
一
个到 7217.2 14
电力线路进场检验 | 货批次
四
基坑开控回填及基 =r
本 Rae 张段或 | 7.3.1~7.3.4 | 7.3.5~7.3.9
十基杆位
| 杆塔组立、横担组装三
人而
35 kV 及 RETR WEE | 7.4.1~7.4.6 |7.4.7~7.4.18
以下架空 | 十基杆位
电力线路
三个而
拉线安装 EER 7.5.1 7.5.2~7.5.7
十
基杆位
三
个页
导线、地线架设 WEEE | 7.6.1~7.6.11 |7.6.12~7.6.14
十基杆位
线路设备安装 1 组 7.7.1 7.7.2
- 118 -



检
验
批
| 单位 | 分部
D 分项工程
工程 | 工程
范 HE 主
控项目
一
般项目
电气装置进场检验
一个到 5.2.1~5.2.17
iA 货 He 次 o Las ~ Ie Le
电缆线路进场检验
一
人和 | 621-62.3
HAR :
电力变压器 1 所 | 53.1~53.6 5.3.7
10/0. 4 kV BEF RAE 1 所 5.7.1~5.7.7
通信信号 | 二次
配线 1 所 |5.1L.1~5.11.4 |5.11.5~5.11.7
变电所 | 高压母线装置 1 所 | 5.12.1~5.12.6 5.12.7
低压开关柜 1 所 |5.17.1~5.17.5 5.17.6
远动终端
设备及通
1 5.18.1~5.18.4 . 18.5
信管理机
所 , > 18
KF HL 1 所 | 6.3.1~6.3.16 [6.3.17 ~6.3.19
电力
电缆
附件制作与安装 | 1 RT 6.4.1~6.4.7 |6.4.8~6.4.10
oF 低压配电进场检验
一个到 8.2.1~8.2.8
NAL 4 LUA LHR , .mm ~ 8. LZ
低压
配电
配管配线 [1 座建筑物 | 8.3.1~8.3.9 |8.3.10~8.3.21
配电箱 ( 柜 ) 安装 || 座建筑物 8.4.1-~-8.42 | 8.43-8.4.4
防
雷与接地
进场 | 一
个到
14.2.1~14.2.2
检验
货批次
防雷装置 1 个区间 | 14.3.1~14.3.14
14.4.10 ~
防雷与 | 接地网 1 个区间 14.4.1~14.4.9 al
接地
电气设备接地 1 个区间 | 14.5.1~14.5.2 14.5.3
等电位联结 1 个
区间 14.7.1~14.7.4
一中 PALE
与综合接地系统的 1 ARE 1 1
连接
- 119 -



续
表
了 B
项 | 单位 | 分部
分项工程
检 om 批
次 | 工程 | 工程 | nH 主控项目
一般项目
电气装置进场检验
一个到 5.2.1~5.2.17
货批次
户外
高压开关箱 ( 柜 ) | 1 站 /1 所 | 5.9.1~5.9.5 5.9.6
电气装置
恋
二 1 座 |5.16.1~5.16.3 |5.16.4~5.16.5
远动终端
设备及通
1 5.18.1~5.18.4 5.18.5
信管理机
了 |
电线线路进场检验
一人到 6.2.1~6.2.3
货批次
电缆敷设 1 回路 | 6.3.1~6.3.16 |6.3.17 ~6.3.19
电线线路
LANENRES 1 回路 | 641-647 |64.8~6.4.10
安装
电缆并 134 6.5.1 6.5.2
i 35kV 及
以下架空
个到
3 = 7.2.1~7.2.14
= 电力线路进场检验 | 货批次
基坑开控、回
填及基
三个而
are ) WEE | 7.3.1-7.3.4 | 7.3.5~7.3.9
十
基杆位
杆塔组立、横担组装 =
35 KV 及 | 及绝综子安装 Kes 7.4.1~7.4.6 |7.4.7~7.4.18
以下架空
十
基杆位
电力线路
双关
拉线安装
张段或 7.5.1 7.5.2~7.5.7
十
基杆位
三个醋
导线 .地 线架设 WEE | 7.6.1~7.6.11 |7.6.12~7.6.14
十基杆位
线路设备安装 1 组 7.7.1 7.7.2
- 120 -



续
表也
项 | 单位 | 分
检
验
批
页 | 单位 | 分部 J 给
次 | 工程 | 工程
范
围 | , 主控项目
一般项目
低压
配电进场检验 | | 821-828
oy | 821782
1 座
建筑
配管配线
物 .工场 8.3.1~8.3.9 18.3.10~8.3.21
| EES
配电箱 ( 柜 ) 安装
物 1 场 8.4.1~8.4.2 8.4.3~8.4.4
UPS 不间断电源装
置及 EPS 应急电源 Pi 8.5.1~8.5.4 8.5.5~8.5.6
低压
配电 | 装置
1 座建筑
PE AS 3 -
DRESS |, 1 场 | 861-865
个 | ~
站场
浊触线 1 个回路 | 8.7.1~8.7.5 |8.7.6~8.7.10
3 | 电力
起
重
机电气
装置 |
工程
安装 18/F 8.8.1~8.8.2 8.8.3
封闭式母线 1 组 8.9.1~8.9.3 8.9.4~8.9.5
地面
电源 ( 含动车
让 . 10.
组地面地源 ) IEG B10
电气
照明进场检验 | 一型 | 9.2.1-9.2.4
电气照明
货
批次
室外照明 1 站
或 1 场 | 9.3.1~9.3.4 9.3.5~9.3.8
电气装置进场检验 | 一个到 | 521-5217
货批次
1070.4 kV
综合变
一
个到
乡
从 6.2.1~6.2.3
ha |BESEEERR | 代抽
次
电力变压器
工所 5.3.1~5.3.6 5.3.7
- 121 -



续
表
了 B
项 | 单位 | 分部
分项
工程
检
验
批
次 | 工程 | I# | 范
国
主控项目
一般项目
高压开关柜 1 所 5.7.1~5.7.7
RETF XAR 1B | 5.17.1~5.17.5 5.17.6
综合自动化装置 1 所 | 510.1-~5.10.4
远动终端
设备及通
lo70.4kY | 信管理机 1 所 |518.1-5.18.4 5.18.5
综
合变
电所
二次配线 1 所 |511.1~5.11.4 |5.11.5~5.11.7
高压母线装置 1 所 |512.1~5.12.6 5.12.7
电缆敷设 1 所 | 6.3.1~6.3.16 |6.3.17 ~6.3.19
电缆附件制作与 1 所 6.4.1~6.4.7 |6.4.8~6.4.10
安装
柴油
发电机组设备 | 一
个到
柴油发电 | 进
场检验
更二 11.2.1
站场 | 机组 _
3 | 电力
柴油
发电机组 1 套 113.1~1L3.10| 11.3.11
工程
防雷
与接地
进场 | 一
个到
14.2.1~14.2.2
检验 BHR
防雷装置 1 站场 |14.3.1~14.3.14
14.4.10 ~
接地网 1 站场 | 14.4.1~14.49 atl
BE 与 | 电气设备接地 1 站场 | 14.5.1~14.5.2 14.5.3
= Bid Rk RIE |
爆
及
火灾危险
136% |14.6.1~14.6.4
所设备接地 wh
等电位联结 1 站场 | 14.7.1~14.7.4
与综合
接地系统的
1 36% 14.8.1
连接 We
- 122 -



续
表也
项 | 单位 | “分 部 J EER:
次 | 工程 | 工程
范
围 | ERE 一
般项目
电气装置进场检验 | | 521-5217
电气装置
货
批次
户外高压开关设备 18 5.9.1~5.9.5 5.9.6
BHSBAGRE | 一 3 | 6.2.1-6.2.3
i. 货
批次
HARB 1 回路 6.3.1~6.3.16 16.3.17~6.3.19
412 x
a BRM GHEE 1 回路 6.41~6.4.7 |6.48~6.4.10
安装
1 回路 |
缆 6.5.1 6.5.2
wir 电源线路
35 KY 及以下架空 | 一
个型 7.2.1~7.2.14
电力线路进场检验 | 货批次
外
部
4 | 电源
三
个而
线路
张段或 7.3.1~7.3.4 7.3.5~7.3.9
| 十基杆位
Fr sg | 三全
FEL RIES 张段或 7.4.1~7.46 |7.4.7~7.4.18
35 kV 及 | 及绝缘子安装 | | 基本人
以下架空
电力线路 |
拉线安装
张段或 7.5.1 7.5.2~7.5.7
十基杆位
三
个而
导线及地线架设
张段或 7.6.1~7.6.11 17.6.12 ~7.6.14
十基杆位
线路设备安装 1 组 7.7.1 7.7.2
- 123 -



ERB
项 | 单位
检
验
批
| AL 分部
分项工程 AL
次 | 工程 | IE 范
转
主控项目
一般项目
防雷与接地
进场 | 一
个到 |
检验 pe | 142171422
防雷装置 ma 14.3.1~14.3.14
外
部| 防
雷与 1 回路的 14.4.10 ~
4 | 电源 | 接地
接地网 a I
| 线路
电气设备接地 ea 1451-1452 14.5.3
与综合接地系统的 1 回路的 14.8.1
连接
电源线路
em) 电力
远动系统设备 | 一
个到
系统设备进场检验
货批次 10.2.1
电力 | 进
场检验 |
5 | 远动
系统 | 设备安装 | 设备安装 13 | 10.3.1~10.3.3 10.3.4
IER | 过动系统检验 1 个系统 | 10.4.1~10.4.5
检验
机电设备 | , ” BN
监控系统 EERE i 13.2.1~13.2.3
机电 | 进
场检验
本
设备
和
监控
站设备
系统 al i 1% |13.3.1~13.3.4 13.3.5
| 设备安装安装
现场
监控设备安装 | 1 套 | 13.4.1-~13.4.2 13.4.3
+ 124 -



HRB
项 | 单位
检
验
批
Joel se] oe |
ix 范 OH 主控项目
一般项目
系统布线 1 个系统 | 13.5.1~13.5.2 |13.5.3~13.5.5
系统布线 |
及检验
机电设备监控系统 1 个系统 | 13.6.1~13.6.3
检验
机电
、
BES EBES | 一
个到
14.2.1~14.2.2
6 检验
货批次
系统 BE 与 | 防震装置 1 个系统 | 14.3.1-~14.3.14
接地 14.4. 10 ~
接地网 1 个系统 | 14.4.1~14.4.9 144 11
电气设备接地 1 个系统 | 14.5.1~14.5.2 14.5.3
电线线路进场检验
一人下 | 621-623
一大二
货
批次 Le fo Le
电缆敷设 1 回路 6.3.1~6.3.16 |6.3.17 ~6.3.19
电缆线路kiki 1 回路 6.4.1~6.4.7 |6.48~6.4.10
安装
ived 电缆并 1 回路 6.5.1 6.5.2
防灾
一
个到
进场检能 8.2.1~8.2.8
救授
低压配电进场检验
货批次
i 配管配线 1 座
桥 / 隧 | 8.3.1~8.3.9 |8.3.10~8.3.21
及监 | 低压配电 | 配电箱 ( 柜 ) 安装 1 座
桥 / 隧 | 84.1~8.42 | 8.4.3~8.4.4
和 UPS 不间断电源装
BN EPS 应急电源 | 工座
桥 / 隧 | 8.35.1~8.5.4 8.5.5~8.5.6
装置J 一
个到
电气
照明进场检验 | 下
电气照明 aki
桥隧及特殊场所照明 | 1 座
桥 / 隧 9.4.1
- 125 -



续
表了
项 | 单位
区
检
验
批
下 | 学位
分部
分项工程 TA
次 | 工程 IE 范
转
主控项目
一般项目
机电设备
监控系统一
个到
13.2.1~13.2.3
进场检验
货批次
设备安装集中
监控站设备安装 1 座
桥 / 隧 | 13.3.1~13.3.4 13.3.5
隧道
现场
监控设备安装 ”| 1 座
桥 / 隧 | 13.4.1~13.4.2 13.4.3
照明、
oe | 系统布线
系统布线 1 座
桥 / 隧 | 13.5.1~13.5.2 |13.5.3~13.5.5
救援 | 及系统 | 机电设备
监控系统
救援 PEER EHR | 13.6.1~13.6.3
7 | 设备 | 检验 BR Rett
lal 防雷与接地进场一
个到
及监 oi ston 14.2.1~14.2.2
控工
加
程 | 防震与 | 防雷装置 1 座
桥 / 隧 | 14.3.1~14.3.14
接地 14.4.10 ~
接地网 1 座
桥 / 隘 | 14.4.1~14.49 | 1
电气设备接地 1 座
桥 / 隧 | 14.5.1~14.5.2 14.5.3
基础
及构支架材料 | 一
个到 491-428
构支架及 | 进
场检验
货批次
站
栅栏、基
- 基础及构支架 1 所 |43.1-43.10 |43.11-~-43.12
遮栏及栅栏 1 所 | 441-~443 4.4.4
nn | 光伏
发电系统进场 | 4 |
光伏 | CREE | 检验
货批次
、 | 系统
8 | 发电
光伏发电系统 1 个系统 | 12.3.1~12.3.8 12.3.9
防
雷
与接地
进场 | 一
人到 | ,,
检验
货批次
BoE 与 ERE 1 个系统 [14.3.1 ~14.3. 14
接地 14.4.10 ~
接地网
了工个系统 | 14.41~1449| 二
电气设备接地 1 个系统 | 14.5.1~14.5.2 14.5.3
- 126 -



附录 C 单位工程实体质量和主要功能
核查
项目及内容
表 C “单位 工程实体质量和主要功能核查项目及内容
序号
项
目
内
容
变 . 配电所单位工程
. 电气装置测试
. 电缆线路测试
.低压 配电测试
. 电气照明测试
- 柴油
发电机组测试
. 接地测试
区间电力单位工程
- 电气装置测试
- 电缆线路测试
. 35 kV 及以下架空电力线路测试
. 1070. 4 kV 通信信号变电所测试
.低压 配电测试
. 接地测试
站场电力单位工程
- 电气装置测试
- 电缆线路测试 ,
:低压 配电测试
- 电气照明测试
. 10/0. 4 kV 综合
变电所测试
- 柴油
发电机组测试
. 接地测试
", 127 ,



续
表 C
序号
项
目
内
容
L 电气装置测试
2. 电费线路测试
4 | 外部电源线路单位工程
3. 35 KV 及以下架空电力线路测试
4. 接地测试
5 电力远动系统单位工程
远动系统检验
机电设备监控系统单位 | I 机电设备监控系统检验
工程 2. 接地测试
1 电费线路测试
2 低压
配电测试
隧道照明、防灾救援设备
7 . BA BEER
供电
及监控系统单位工程 [OD
4 机电设备监控系统检验
5. 接地测试
IL 光伏
发电系统检验
8 | 光伏发电系统单位工程
2. 接地测试
注 : 1 单位工程实体质量和主要功能核查方法和数量 :
1) 电气设备测试、电力线路测试
、低压配电测
试、电气照明测试、接
地测试
按国家标准《电气装置安装工程电气设备交接试验标准》 GB
50150 的规定进行 , 多部检验。
2) 电力
远动系统测试、柴油发电机组测试、光傣发电系统测试、机
电
设备监控系统测试全部检验。
2 结构实体质量和系统主要使用功能达不到设计文件要求的单位工程严禁
验收。
+ 128 -



附录
了
单位工程观感质量评定项
目及
合格标准
表 D 单位工程观感质量评定
项目及合格标准
序号
项
到
合格
标准
基础、构支架及
HWA HH
1. 基础
表面光洁平整 , 地面以上裸露部分
的基础整体
未
经过修补
2. 进出线构架中轴线与设计一致 , 排列整齐 , 同
列构
架上的接地线朝向一臻
3. 遮栏、栅栏的高度一致 , 间隔均匀
电气装置
1. 设备排列整齐 , 表面洁净
2. 设备标识书写正确齐全 , 字体统一
3. 电缆排列整齐 , 回路编号规格统一 , 字迹清晰 , 不
易
脱色
4. 硬母线相色标识清上
晰 , 绝缘子洁净
电缆线路
1, 电缆标桩径路显示清晰 , 标枯上内容书写完整 , 规
格统一 , 字迹清晰
2. 电缆标志牌齐全且规格统一 , 字迹清
晰 , 不易脱落
- 电缆支架、桥架固定整齐 , 间隔均匀
- 电缆槽应齐全无破损 , 槽盖接缝应严密
3
4
5. 电线排列整齐 , 美
观 , 悬挂电缆弛度均匀
6. 电缆保护管排列整齐
电费终端头有明显的相色标志 , 电缆固定美观
Z
+129 .



续
表 D
Fs
合格
标准
35 kV XPATH
空电力线路
1. 基础
表面光洁平整 , 基础蛋制作规格 统一, 基坑回
填充
分 , 无塌陷
2. 电杆表面无探伤印痕 , 铁塔镀锌层完好 , 电杆编号
规格统一、印
制清晰 , 涂
刷位置、高
度一臻
. 直线段上的电杆排列均匀 , 无明显
偏移
. 横担安装方向统一 , 平正
无倾斜
. 拉线棒出土高
度一致 , 拉线绑扎紧密
3
4
5. 绝缘子安
装
牢
固、美
观
6
7- 引流线的连接方式统一 , 整齐美观 , 弧度均匀
名
导线
架设绰度一致 , 国定统一 , 地势平稳
时 , 导
线
BRE
9. 电杆上电气设备接线整齐 , 排
列有序
低压
配电
I 明配管线
布局合理 , 排列整齐 , 固
定均匀 , 各连接
处平滑、密封良好
2. 配电箱的设置高度一致 , 箱内配线整齐
、标识清晰
电气照明
照明灯具、电源插座
箱、配线支
架、金属配件
等安装牢
固、整
齐美观 , 外观色泽均匀 , 灯具照明正党
电力
远动系统 /
机电
设备监控
系统
1. 屏柜与底座连接牢固 , 底座着地不悬空
屏柜与底座、屏柜与屏柜间连接螺栓应连接牢固
同排屏柜的正面应在同一直线上
Cad I I
屏柜应竖直 ,, 相邻屏柜应紧密靠拢
5. 采用线槽
或线把布线的二次回路接线连接可
靠 , 排
列整齐
6. FE. BAER SIREN, 字迹
正确且不易
褪色
7. 播接件应接触紧密上且防松动措施可靠
- 130 -



续
表 D
序号 mH 合格
标准
L 设备布局整洁 , 安装垂直平整
8 。 | 柴油
发电机组。 | 2 缆线布放美观
、顺
直 , 标
志完善
3. 各项塘能符合设计文件要
求 , 系统工作
可靠
1. 光伏电池方阵排列整齐 , 安装牢靠
9 “| 光伏
发电系统 “| 2. 线缆布放美观
、顺
直 , 标记完善
3. 各项功能符合设计文件要
求 , 系统工作
可靠
10 | 防雷与接地
室内接地线整齐美观 , 布
置合理 , 固定统一 , 涂漆层
完好
- 131 -



iE ”铁路 电力工程质量验收记录
REO1 检验
批质量验收记录
编号 :
工程
名称
单位工程名称
分部工程
名称
分项工程名称 ile
检验
批容量
项
目负责人
施工单位
项目技术负责人
| 项目质量负责人
监理单位
总监理工程师
施工质量 “| 标准
名称 :
验收依据。 | 设计文件或合同名称 ;
施工质量验收标准的规定
检验记录或 | 施工单位 | 监理单位
项目 | 序号 “| 标准规定或设计、合
同要求 | 恰验记录编号
自验结论 | 验收结论
m= HF HY
8-L-9 wn A S Z
+ 132 -



续
表
已 0.1
施工质量验收标准的规定
检验记录或 | 施工单位 | 监理单位
项目 | 序号“ 祭准疯定或设计、合
同要求险验记录编号
自验结论 | 验收结论
1
| 2
般项 3
H 4
资料份数
份
施工单位
监理单位
专职质量检查员 : (签字 ) 专业监理工程
师 : (签字 )
年
月
日
年
月 H
填表说明 :
1. “检验 批质量验收记录表 ” 的 “编号 ”由 施工单位自行编号 , 应做到整个
工
程中所有检验批记录表编号具有唯一
性。一个检验批可填写
一张表 , 但当一个检验批
中包含不同
部位时应填写多张表。
“检验 批部位 ” 栏 : 指本检验批所在区域名
称
。如 x x 车站
等。
“检验 批容量 ” 栏 : 指本检验批所包含的材料、构配件或设备的数量。
“标准 和 名称” 栏 : 指验收标准名称及编号。
“设计 文件或合同名称 ” 栏 : 在设计文件或合同要求高于本标准时填写此栏。
.“ 标准规定或设计、合
同要求 ” 栏 ; 正常时填写标准规定 , 当设计文件或合同
We
“检验 记录或检验记录编号 ” 栏 : 对需要实测的项目填写实测
值 , 对系统功能
PE Ey FAERIE RIE NARI, BIIDRIHS. HA
填写检验记录编号。
8.“ 施工单位自验结论 ”和 “监理 单位验收结论 ” 栏 , 指各单位根据验收情况
填写
的结论 , 对符合标准或设计文件、合同要求的填写 “合格 ", 对未符合
要求的填
写 “不 合格 " , 遇有返工后合格的填写 “返工 后合格 ”等 。
9.“ 资
料份数 ” 栏 , 指本表附件中所含检验记录的份数。
9 wh E Z
"133 。



REO2 分项工程质量验收记录
编号 :
工程
名称
单位工程名称
分部工程
名称
分项工程名称
检验
批数量
项
目负责人
施工单位
项目技术负责人 |
项目质量负责人
监理单位
总监理工程师
| 更六
扣
1
2
3
4
5
6
7
检验批质量验收记录表
份
其他资料
份
施工单位
监理单位
分项工程技术负责
人 : (ZF) 专业监理工程师 : (签字 )
年 A H 年 A H
填表说明 :
1.“ 分项工程质量验收记录表 ” 的 “编号 ”由 施工单位自行编号 , 应做到整个
工程所有分项工程质量验收记录表编号具有唯一
性。一个分项工程可填写一张
表 , 当
分项工程中含有多个检验批
时 , 一个分项工程也可填写多张表。
" 134 -



2.“ 检验批数量 ” 栏 : 指本表所含检验批的数量。
3.“ 检验批
部位 ” 栏 : 指本表所含检验批所对应的部位。
4.“ 检验批部位 ” 栏 : 同 “检验 批质量验收记录表 ”, 填写内容
应与本表 “ 检
验
批质量验收记录表编
号 ” 栏相吻合。
5.“ 检验批质量验收记录表编号 ” 栏 : 指本分项工程
所对应检验批质量验收记录
表的编号。
6.“ 施工单位
自
验结论 ” 和 “监理 单位验收结论 ” 栏 : 指各单位根据验收情况
填写
的结论 , 对符合标准或设计文件、合同要求的填写 “合格 ”, 对未符合
要求的填
写 “ 不合格 ”, 遇有返工后合格的填写 “返工 后合格 ”等 。
7.“ 其他资料 ” 指检验批质量验收记录表以外的其他验收资料 , 作为分项工程质
量验收记录表的附件。
。 135 -



表
也 0.3 分部工程质量验收记录
编号 :
工程
名称
单位工程名称
分部工程名称
分项工程
数量
项目技术负责人
施工单位
项目质量负责人
监理单位
勘察设计单位
分项工
分项工程
工
单位
监理
单位
vo | 277 | Kha aaa ATE | Ese
1
2
3
4
5
6
7
分项工程质量验收记录表
份
其他资料
份
施工单位
勘察设计单位
监理单位
项
目负责人 : (签字 ) 项
目负责人 :签字 ) “| 总监理工程师 : (签字 )
年 A 日
年
月
本
年 A 日
填
表说明 :
L “分 部工程质量验收记录表 ” 由施工单位自行编号 , 应做到整个工程中分部工
程质量验收记录表编号具有了瞧一
性。一个分部工程填写一张表。
2.“ 分项工程质量验收记录表编号 ” 栏 : 指本分部工程
所对应分项工程质量验收
- 136 -



记录
表的编号。
3.“ 施工单位
自验结论 ”和 “监理 单位验收结论 ” 栏 : 指各单位根据验收情况
填写
的结论 , 对符合标准或设计文件、合同要求的填写 “合格 ”, 对未符合
要求的填
写 “ 不合格 ” , 遇有返工后合格的填写 “返工 后合格 ”等 。
4.“ 其他资料 ” 指分项工程质量验收记录表以外的其他验收资料 , 作为分部工程
质量验收记录表的附件。
- 137 -



REO04 单位工程质量验收记录表
编号 ;
工程名称
开工
日其
| | 单位
工程开工日其
单位工程名称
单位
工程竣工日其
建设单位
监理单位
勘察设计单位
项目技术负责人
施工单位
项目质量负责人
序号 | mH 验收记录
单项验收结论
分部工程质量验收记录表编 号:
1 aE =
he FPN CPN
FRE
2 共
项 , 合格 OW
资料核查 EOL
综合
RE FO
验收 | :| 共 mW, & 项
功能抽查
共抽查 Ys 格
4 观感质量评定 | 共
。 项, 合格
项
5 “| 。
综合验收结论
施工单位
监理单位
勤察设计单位
建设单位
(公章 ) (公章 ) (公章 ) (公章 )
项
目负责人 : 总监理工程师 : 项目负责人 : 项
目负责人 :
(签字 ) (签字 ) (EF) (签字 )
年
月
日
年
月
日 | 年
月
日 | 年
月
日
填表说明 :
1.“ 单位工程质量验收记录表 ” 由施工单位自行编号 , 应做到整个工程中
单位工
+ 138 -



程质量验收记录表编号具有唯一
性。一个单位工程填写一张表。
2.“ 开工日期 ” 栏 : 填写整个工程开始的日期。
3.“ 单位工程开工日期 ” 栏 : 填写本单位工程开始的日期。
4. “单位 工程竣工日期 ” 栏 : 填写本单位工程完成的日期。 |
5. “分 部工程质量验收记录表编号 ” 栏 , 填写本单位工程
所对应分部工程质量验
收记录表的编号范围
。
6. “单项 验收结论 ” 栏 : 指分部工程和综合质量验收中各分项验收的结论。对符
合标准
或设计文件、合同要求的填写 “合格 " , 对未符合要求的填写 “部 分合格 ”或
“不 合格 " , 遇有返工后合格的填写 “返工 后合格 ”等 。
7.“ 综合验收结论 ” 栏 : 指对本单位工程质量验收的结论。当各单项结论均合格
(包括 返工后合格 ) 的填写 “合格 , 通过验收 ”, 各单项结论为未达到全部合格的填
写 “ 部分合格 , 未通过验收 ” , 对有严重质量问题的填写 “不 合格 , 未通过验收 "。
- 139 -



REO04—1 ”单位 工程质量控制资料核查记录表
| | 编号 :
工程
名称
单位工程名称
建设单位
iE = SR ga EIA
监理单位
项目技术负责人
施工单位
项目质量负责人
核查人
序号
资
料
名称 fr 数
核查意见 a
(签字 )
1 | 施工现场质量管理检查记录 ( 注 1)
图纸会
审、设计变更、工程洽商等
记录
3 | 工程
定测、复测记录
材料、构配件和设备进场检验记录
隐藏
工程验收记录
系统检验记录
〈注 2)
施工记录 ( 注 3)
新技术、新工艺施工记录
6 8 L 9 S +H
工程质量事故及事故处理资料
结论 :
施工单位
监理单位
项
目负责人 : 〈签
字 ) 总监理工程师 : 〈签
字 )
年 A H 年 A
注 1: 施工现场质量管理检查记录是指附表 A 施工现场质量管理检查记录。
注 2: 系统检验记录指调试记录。
。 140 -



注 3: 施工记录是指施工单位作业人员填写的工程日志等。
填表说明 :
1.“ 单位工程质量资料核查记录表 ” 由施工单位自行编号 , 该
表作为 “单位 工程
质量验收记录表 ” 的附件 , 其编号应具有唯一性。
2.“ 核查意见 ” 栏 : 可根据验收情况填写 , 对验收符合要求的填写 “齐全 完
整 ”, 否则需将带补充内容予以明确 , 可填写
为 “ 待
补充 X x x7
3.“ 结论 ” 栏 : 当所有验收项目核查意见均
为 “齐全 完整 ”时 , 填写“ 合格 ,
否则填写 “ 待补
充 x x x7,
- 141 -



表也 0. 4 一 2 ”单位 工程实体质量资料核查和主要功能抽查记录表
编号 ;
工程
名称
单位工程名称
建设单位
勘察设计单位
监理单位
项目技术负责
人
施工单位
项目质量负责人
序号 | 核查、抽查项目 | HEEL 抽查意见 >
1
2
3
4
5
结论 :
施工单位
监理单位
勘察设计单位
建设单位
项目负责人
总监理工程师 : 项目负责人
项
目负责人 :
(签字 ) (签字 ) (签字 ) (签字 )
年
月 EH, 年
月
上日 | 年
月
日 | 年 A 日
注 : 1 核查、抽查项
目
由验收组根据本标准附录 C 协商确定。
2 核查、
抽查人为验收组内监理单位人员。
填表说明
1.“ 单位工程实体质量资料核查和主要功能抽查记录表 ” 由施工单位自行编号 ,
该
表作为 “单位 工程质量验收记录表 ” 的附件 , 其编号应具有了瞧一性。
- 142 -



2.“ 核查意见 ” 栏 : 可根据验收情况填写 , 对符合
要求的填写 “齐全 完整 ”, 否
则需将带补充内容予以明确 , 可填写为 “ 待补充 xx x7,
3.“ 抽查意见 ” 栏 : 可根据验收情况填写 “合格 ”或 “不 合格 ”。
4.“ 结
论 ” 栏 : 当所有验收项目均为 “齐全 完整 ”和 “合格 ”时 , 填写“ 合
格 ”, 否则填写 “不 合格 ”。
- 143 -



RE043 ”单位 工程观感质量验收记录表
编号 ;
工程
名称
单位工程名称
建设单位
勘察设计单位
监理单位
施工单位
项目技术负责人
项目质量负责人
序号 | 项目名称
质量状况
质量评定
合格
9 S S Z
人 -6 一 8-L
Ti
S
结论 :
- 144 -



FRE. 0. 4 一 3
施工单位
监理单位
建设单位
项目负责人 : 总监理工程师 : 项
目负责人 :签字 )
年
月 H 年 A H 年 A H
注 : 对质量评定为 “ 差 ” 的项目应返工。
填表说明
1.“ 单位工程观感质量验收记录表 ” 由施工单位自行编号 , 该
表作
为 “单位 工程
质量验收记录表 ” 的附件 , 其编号应具有唯一性。
2.“ 质量评定 ” 栏 : 根据验收情况分别在 “合格 ”和 “ 差 ” 栏填写。
3. 标注 “结论 ” 栏 : 当所有验收项
目均为 “合格 ”时 , 填写 “ 合
格 ”, 和否则
填
BH “AEH
。 145 -



附录下
室内外配电装置的安全净距
表 F.0.1 室内配电装置的安全净焉 (mn)
an =f
适用范围
额定电压 《kV)
<0.5
10
15
20
110
带电部分
至接地部分
之
间
20
网状和板状玫栏向上延
HERE HITE 2.3 m 处与
WARE JHE rR EA JH
75
100
125
150
180
300
550
950
不同相的带电部分
之间
20
断路
器和隔离开关的断
口两侧带电部分之间
75
100
125
150
180
300
550
1 000
PAR 288 A 2 7 HEE 0
之
间
交叉的
不
同时停电维修
的无记栏带电部分之间
825
850
875
900
930
1300
1700
PURER: BH REZ
[| (FE 1)
100
175
200
225
250
280
400
650
1050
BOR HE A 2 HF oF
之
间
50
105
130
155
180
210
330
580
980
- 146 -



gRFO01
符 BEBE (kV)
ol 适用范围
2 <0.5| 3 6 10 15 20 35 63 | 110
屏
前
无
遗
栏裸导体至地 2500
2 5$00 2 500 | 2 500 |2 500 | 2 500 |2 600 12 850 13 250
(楼 ) 面
之间
屏后
2 300
有 IP2X 防护
等级让栏
的通道净高
1 900 1900 1900 1900| 一
一
一
一 |
平行
的不同时停电检修
、 18751187511900{1925{1950|1980,2 1001235012 750
的无谴栏裸导体之间
通向室外的出
线套管至
3 650 4 000 |4 000 |4000 | 4 000 |4 000 |4 000 |4 500 (5 000
室外通道的路面
注 : 1 10 kV 及以下配电装置网状着栏为 P2X 防护等
级 , 根据《低压电器外这
防护等级》国家标准
的规定 ,PP2X 级能防止直径大于 12 mm 的固体异物
HATA;
2 通
向屋外配电装置的出线套
管至屋外地面的距离 , 不应小
于表 D. 0.2 所
列屋外部分之 C 值 ;
3 海拔超过 1 000 m 时 , 表中符号 4 项数值
应按每升高 100 m HK 1% 进行
BIE, B. C 两项数值应相应加上 A 项的数值 ;
4 EA .A.B.B,,. C.D, EREFO01~FO0.5,
- 147 -



居多 Pu 室外配电装置的安全净距 (mm)
dn =¥
适用范围
额定电压 (kV)
<0.5
15 ~20
35
63
110
带电部分至接地部分之间
75
PRILR BE #22 i FEE fi £8 BE 3th THD
2.5 m 4b HER ETH EES
之
间
200
300
400
650
1 000
不同相的带电部分
之间
75
HT BAR FRR BET SC A OB
带电部分
之间
200
300
400
650
1 000
设备运输时 , 其外廊至无遗栏
带电
部分之间
| 交叉的不同时停电检修的无遗
栏带电
部分之间
顶状遮栏至绝缘体和带电部分
之
间
950
1 050
1150
-1 400
1750
PIER IEA 22 745 Bi FR 2 JF]
175
300
400
500
750
1 000
无遮栏裸导体至地面之间
2 300
无这栏裸导体至建筑物、构筑
物
顶部之间
2 700
2 800
2 900
3 100
3 500
平行的不同时停电检修的
无中
栏带电
部分之间
2 000
带电
部分与建筑物、构筑物的
边沿
部分之间
2 200
2 300
2 400
2 600
3 000
注 : 海拔超过 1 000 mm 时 ,4 值应进行
修正。
" 148 -



00EC
El F.0.1
EWA. A. B,. B,. C. DHKKHE
0061 =
00Z
1
EE 站
pe
图 F.0.2 室内及、乙值
校验图
- 149 -



| |
A 4 N | 4 | 4 | 4 N
B, ) 2 | 2 D In aa 1 Z
TT 111
BN Ey
Co IN - 1 li 1 27
.一 一 . - - -
图 了 0.3 室外 4 A. Bi. DEERE
从 五
| | b
Tes — VN
Ia JH 1
| I 二
图 F .0.4 5A, B,. CHEK
. 150 - |



A IN
NL
pa
3 1 一 一 CT TT]
CI HEH
I —— TTT 1]
| 一 T |
|
© 一 IND = S
9 il
ff
nimi i
a |<
TH] i |
I — i
|
图 0.5 =4+4,. B,. B,. C. DIEKKAE
«151 -



附录 G 扼形母线
挫接
表 G 矩形母线措接要求
“BB x 类 | 序 | ”连接 尺寸 (am) | HABER (mg
区 3
别 | 号 | | > | a | doma) | 个数 | 规格
人
人 11125| 125 [posh] 21 | 4 |M20
HN
+ 下
二 2|100 100 [pb] 17 | 4 Ma6
/s Sle 2 |&|3]s0| 党 Bisel 后 | 4 M2
\ Ie#463 | 63 pb, 11 | 4 |Mi0
EE: 3
= 5150 | 50 [bb 9 4 | M8
She
645 | 45 [pb Fb 9 4 | M8
i 7040 | 40 80 13 | 2 [M2
\
Zs tall | 线
! 8131.5) 31.5 | 63 11 2 | M10
万
连
a2 8 接
pi 9 25] 25 50 9 2 | M8
012s | 125 | 一 21 | 4 |M20
中
二 总: 省- 一 17 | 4 |Mi6
人小一 \__ = 121125 | 63 — 13 | 4 |MI2
《 J 713 100 [100 ~80| 一 17 | 4 |M16
3 < C2 #14] 80 |80~63 | 一 13 | 4 [M12
sry. Bs] 63 [63-50] — 11 | 4 |M10
by
16| 50 | 50 — 9 4 | M8
一人 17) 45 | 45 — 9 4 | M8
- 152 -



ERG
vw x 类 | 序 | EERT(mm) | BAER mg
| | 别 b b 个数 | 规格
1 2 a ¢ (mm) 个
数
4 18| 125 | 50 -40 | 一 17 | 2 |Mi6
| 上- = 19] 100 | 63 ~40 | | 17 | 2 |Mi6
II -{ 人= [20] 80 | 63~40 | 一 15 | 2 | MI4
点
、 21 63 |50~40 | | 后 | 2 [M12
lt 连
by/2 | KR 接 22| 50 14-40| | 三 | 2 | MI0
by 23| 63 Bl.5~25| 一
二 | 2 |Ml0
24| 50 B1.5~25 | 9 2 | M8
人 25| 125 B1L5-~25| 60 三 | 2 |MI0
- <
7S :
Sl | -
所
直 |26 100 31.5~25| 50 9 2 | M8
一
一
连
|) = |
by
27| 80 B1.5~25] 50 9 2 | M8
28| 40 40-3L5 | 13 | 1 如
| 2
29 40 | 25 一 11 1 |MI0
5 H
ria 连 |30|315bl15-25| — 三 | 1 [M0
by 接 rT
31 25 | 22 一 9 1 | M8
- 153 -



附录吾 ”导线 钳压示意图及压口太十
ap | a |
2 4 6 A
N ~ ZZ)
zs ~ 人
>20 | | 3 CR
下 |
(a) IJ-35 铝
绞线
B ap) az A
pz 531 9111314
人 NN NNN
>0| | 764281012
3
(b) LGJ-35 钢芯铝绞线
B a a A
12108 6 4 2 1357 9111314
(¢) LGJ-240 钢芯铝绞线
EH 钳压管连接图
注 : A 一绑
线 ; B 一垫
片 ; 1、2、3... 表示压接操作顺序。
- 154 -



FH 导线钳压品种尺寸和钳压口数
BEART (mm)
导
线
型号 EO¥ | EER :
a a, 03
Li-16 6 10.5 28 20 34
LJ-25 6 12.5 32 20 35
LJ-35 6 14.0 36 25 43
=
LJ-50 8 16.5 40 25 45
® LJ-70 8 19.5 44 28 50
线
三和 10 23.0 48 32 56
) LJ-120 10 26.0 52 33 59
LJ-150 10 30.0 56 34 62
LJ-185 10 33.5 60 35 65
LGJ-16/3 12 12.5 28 14 28
LGI-25/4 14 14.5 32 15 31
钢 LGJ-35/6 14 17.5 34 42.5 93.5
并 LGJ-50/8 16 20.5 38 48.5 105.5
LGJ-70/10 16 25.5 46 54.5 123.5
i LGJ-95/20 20 29.5 54 61.5 142.5
绞 LGJ-120/20 24 33.5 62 67.5 160. 5
线 LGJ-150/20 24 36.5 64 70 166
LGJ-185/25 26 39.5 66 74.5 173.5
LGJ-240/30 2x14 43.0 62 68.5 161.5
- 155 -



附录工
铁路电力施工常用警示标志
表
工 0.1 禁止标志
编号
图
读
名
称
设置范围和地点
易造成事故或对人员有伤
禁止
人内 | 害的场所 , 如 : 10 kV 配
No entering | 电所调压器室内、户
内隔 .
BITRE
10.11
FARFERH ERA,
禁止攀登 如: 位于道路旁
的
杆塔、
No climbing | 安装设备的杆
塔、拉线柱
及拉线
10.12
. 156 -



表
工 0.2 ”警告 标志
编号 i 名
称
设置范围和地点
Tei 员 op:
>
10.2-1 Woming | BEE WTR
Eres, EERE
| HERR
有可能
发
生触电危险的电
长 ”| 器设备
和线路 , 如 : 10 kV
I HUME | 配电所油压器室内
、户内
, 0. 2-2 Warning = iN 、
electric shock FRET RE | 位于道路旁
的杆
塔、安装设备
的杆
塔、拉线柱及拉线
" 157 -



引用标准名录
《安全
标志及其使用导则》 GB 2894 一 2008
《电缆
的导体》 GB/T 3956—2008
《环形混凝土电杆》 GB 4623 一 2014
《继电保护和安全自动装置基本试验方法》 GB/T 7261 一 2016
《远动终端设备 》GBZT 13729—2002
《额定电压 10 kV 架空绝缘电缆》 GB/T 14049 一 2008
《阻燃和了耐火电线电缆通则》 GB/T 19666 一 2005
《三相配电变压器能效限定值及能效等级》 CB 20052 一 2013
《电力变压器能效限定值及能效等级》 GB 24790 一 2009
《供配电系统设计规范 》CB 50052—2009
《20 kV 及以下变电所设计规范》 GB 50053 一 2013
《低压
配电设计规范》 GB 50054 一 2011
《通用用电设备配电设计规范 》CB 50055 一 2011
《建筑
物防雷设计规范 》CB 50057 一 2010
(66 kV 及以下架空电力线路设计规范》 GB 50061 一 2010
《电气装置安装工程高压电器施工及验收规范 》CB 50147—2010
《电气装置安装工程电力变压器、油浸电抗
器、互
感器施工
及验收规范》 GB 50148 一 2010
《电气装置安装工程母线装置施工及验收规范》 GB 50149 一 2010
《电气装置安装工程电气设备交接试验标准》 GB 50150 一 2016
《电气装置安装工程电缆线路施工及验收规范》 GB 50168 一 2006
《电气装置安装工程接地装置施工及验收规范》 GB 50169—2016
《电气
装置安装工程盘、柜及二次回路接线施工及验收规
fi) GB 50171 一 2012
. 158 .



《电气
装置安装工程 66 kV 及以下架空电力线路施工及验收
规范 》GB 50173 一 2014 |
《混凝土
结构工程施工质量验收规范》 GB 50204—2015
《电力
工程电缆设计标准》 GB 50217 一 2018
《电气装置安装工程低压电器施工及验收规范》 GB 50254 一 2014
《铁路
工程基本术语标准》 GB/T 50262—2013
《建筑电气工程施工质量验收规范》 GB 50303 一 2015
《智能建筑工程质量验收规范 》GCB 50339 一 2013
(1 kV 及以下配线工程施工与验收规范》 GB 50575 一 2010
《光伏
发电站施工规范 》CB 50794 一 2012
《建筑物防雷工程施工与质量验收规范 》GCB 50601 一 2010
《铁路
电力设计规范 》TB 10008 一 2015
《铁路
照明设计规范 》TB 10089 一 2015
《铁路
工程设计防火规范》 TB 10063 一 2016
《高
速铁路设计规范 》TB 10621 一 2014
《架空线路用预绞式金具技术条件 》DLT 763 一 2013
《光纤
复合架空地线 》DILZT 832 一 2016
《继电保护和电网安全自动装置检验规程 》DLAT 995—2016
《矿物
绝缘电缆甫设技术规程 》JCJ 232 一 2011
《镀锌钢绞线 》YB/T 5004 一 2012
- 159 -



本标准用词说明
执行
本标准条文时 , 对于要求严格程度的用词说明如下 , 以
便在执行中区别对待。
(1) 表示
很严格 , 非这样做不可的用词 :
正面
词采用 “必须 ”;
反面
词采用 “严禁 "。
(2) 表示严格 , 在正常情况下均应这样做的用词 :
正面
词采用 “应 ”;
反面
词采用 “不 应 ”或 “不 得 ”。
(3) 表示人允许
稍有选择 , 在条件许可时首先应这样做的
用
词 :
正面
词采用 “ 宜 ”;
反面
词采用 “不 宜。
(4) 表示
有选择 , 在
一 AEA IT EL 文
样做
的 , 采
用
“可 ”。
- 160 -



《铁路电力工程施工质量验收标准》
条
文
说明
本条
文说明系对重点条文
的编制依据、存在的问
题以及在执行中应注意
的事项
等予以说
明 , 不具备与
标准正文同等的法律
效
力 , 仅供使用者作为理解和把
握标准规定
的
参考
。
为了减少
篇幅 , 只列条文
号 , 未
抄录
原条文。
3.1 本章内容参照了《建设
工程质量管理条例》 (中 华人民共
和国国
务院令第 279 号 ) 、《铁路建设工程质量监督管理规定》
《交通
运输部令 2015 年第 2 号 )、《 建设工程监理规范和规模标准
规定 》( 建
设部令第 86 号 )、《 建筑工程施工质量验收统一标准》
GB 50300—2013 的有关规定。
3.1.1 本条依据《铁路建设工程质量监督管理规定 》( 交通运
输
部令 2015 年
第 2 号 ) 第二十八条和《建设
工程施工质量验收
统一标准 》GB 50300—2013 第 3. 0. 1 条的有关规定。
3.1.2 本条参考了《建设工程施工质量
验收统一标准 》GB
”50300 一 2013 第 3. 0. 1 条
的有关规
定 , 并结合铁路电力工程施工
实际情况进行了部分调整。
3.1.3 本标准关于 “ 进
场检验 ” 或 “ 进场验收 ”用 词采用了
《建设工程施工质量验收统一标准 》GCB 50300 一 2013 的
有关
规定 :
“2.0.3 进
场检验 site inspection
对进入施工现场的建筑材料、构配件
、设备及器
具 , 按相关
标准
的要求进行检验 , 并对其质量、规格及型号等是否符合要求
。 161 -



作出
确认的活动。
3.2.2.1 一座
变、配电所电力工程为一个单位工程 : 变、配电
所
指 6 kV 及以上
变、配电所。
3.2.2.2 一个区间电力工程为一个
单位工程 : 包括
相邻两座变、
配电所区间一
级、综合负荷贯通线及其供电的负荷 (FERRER
明、防灾救援设
备供电及监控工程 ) 。如果所在供电区间跨越省
界或铁路
局界 , 此区间宜分为两个单位工程。
3.2.2.3 一座车站 (3) 或一个动车段 (所 ) 范围
内的电力工
程为
一个单位工程 : 该
车站或动车段 (Fr) #9 10/0.4 kV 变
电
所 (8). 35/0.4 kV 变电所、变电所 ( 台 ) 的电源
进线及由
该
变电所 (人 台 ) 供电的负荷均属于该单位工程的内容 (FL
发电机组 ) 。
3.2.3 单位工程划分原则依据《建设工程施工质量验收统一标
准》 GB 50300 一 2013 规定 ;
“第 4.0.2 一 1 条
具备独立施工条件并能形成独立使用功能
的
建筑物
或构筑物
为一个单位工程。
4.2.1 《混族土
结构工程
施
工质量验收规范 》(CB 50204—
2015) 中
第 $.2.1、7.2.1、7.2.4 条分别对钢筋、水
泥、砂、石
料进场验收进场检验规定如下 :
“5.2.1 钢筋
进场时 , 应按国家现行相关标准的规定抽取试
件作属服强度、抗拉强
度
、伸
长
率、弯曲性能和重量偏差检验 ,
检验结果必须符会相关标准的规定。
检验数量 : 按进场批次和产品的抽样检验方案确定。
检验方法 : 检查质量证明文件和抽样复验报告。
7.2.1 关于
水泥进场〔
厂 ) 验收 , 应对其
品种、级
别、包
装或散装
他号、出厂日期等进行检查 , 并应对水泥的强度、安
定
性和凝结时间进行复
验 , 其结果应符合现行国家标准《通用
硅酸
盐水
泥 》CB 175 等
的规定。当对水泥质量有怀疑
或水泥出厂超
过 3 个月
时 , 或快硬硅酸盐水泥超过一个月时应进行复验并按复
. 162 .



BoE RAE
检验数量 : 按同一生产
厂家、同一等级、同一品种、同一批
号且连续进场〈厂 ) 的水
泥 , 袋装不超过 200 为一批 , 散装不
超过 500 t 为一批 , 每批抽样数量不
应少
于 1 次。
检验方法 : 检查质量证明文件和抽样
复验报告。
7.2.4 混凝土原材料
的粗骨料、细骨料质量应符合现行行
业标准《普通混凝土
用砂、石质量
及检验方法标准 》JCJ 52 的
规
定 , 使用经过净化处理的海水应符合现行行业变准《海沙混凝土
应有技术规范 》JGJ 206 的规定 , 再生混凝土骨料应符合现行国
家标准《混凝土
用再生粗骨料 》GBAT 25177 f= (REE LIAR
用
再
生细骨料》 GB/T25176 的规定。
检查数量 : 执行现行行业标准《普通混凝土用砂、石质量及
检验方法标准 》JGJ 52 的规定。
检验方法 : 检查抽样
复验报告。
4.4.4 调
压器室、户内隔离开关室内遗栏及栅栏处应悬挂 “ 茜
止
人内 ”“ 高
压危险 ”或 “当心 触电 ”标志 , 标志制
作样式、图
例、辅助文字说明参照《安全标志及其使用导则》 GB 2894 一
2008 第 4.1、4.2 条、表 1、 表 2、 附
录 A。
《安全
标志及其使用导则》 GB 2894 一 2008 对安全标志有如
下相关规定 :
“4.1 禁止标志
4.1.1 禁正标志的基本
型式
为
带斜杠
的红色圆边框 , 如
图 1 所示。
4.1.2 禁止标志基本型式的参数。
外
径 d =0.025L;
内径册 =0. 800d, ;
HAF c =0. 080d, ;
斜
杠
与水平
线
的
夹角 a=45°;
了为观察距离 ( 见附录 A)。
. 163 .



图 1 禁止
标志的基本型式
4.1.3 禁止标志 , 如
表 1。
#1 禁止标志
名
称 | 标志
种类
设置范围和地点
编号
图
形
易造成事故
或对人
员有伤害
的场所
禁止入内 , ,
1-13 能 . J 如 : HERE E.
No entering | sg wp AE
PEELE 2
a4
4.2 警告标志
4.2.1 aon Ae AAR XL EZ A TRAE, 如图 2 所示。
- 164 -



az
图 2 警告标志的基本型式
4.2.2 警告标志基本型式的参数
外
边 a, =0.034L;
内边 a, =0.700a, ;
HARI A HIRE 42 r =0. 080a, ;
为观察
距离 (LUKE A),
4.2.3 警告标志 , 如
表 2。
表 2 警告标志
编避
图
形
的
称
标志种类 | 设置范围和地点
TRALEE
TR ATRALRLL
Warn I 险的电器设备和线
2 Vries 5, do RE
oC
€leciric s 开关
等
105 -



fix A 安全标志牌斥十
表 A.1 安全标志牌的尺寸
单位
为米
型号
观察距离了
圆形标志的
三角 bai RF BEEN
外径
外边长
边长
1 0 < 也到 2. 5 0. 070 0. 088 0. 063
2 2.5<L=4.0 0.110 0.142 0.100
3 4.0<L=<6.3 0.175 0.220 0. 160
4 6.3<L=<10.0 0.280 0.350 0.250
5 10.0 <L<16.0 0. 450 0.560 0. 400
6 16.0 <L<25.0 0. 700 0. 880 0. 630
7 25.0<L=40.0 1.110 1.400 1. 000
注 : 允许
有 396 的误差
。
5.2.1 《三相配电变压器能效限定值及能效等级》 (GB 20052 一
2013) 表 1、 表 2 中规定
了三相 10 kV 配电变压器及《电力
变压
甫能效限定值及能效等级 》(CB 24790—2009) 中表 1 ~ 表 13 中
规定
了三相 35 ~220 kV 配电变压髓能效等级 1 级 、2 级 、3 级
的
空
载损耗、负载损
耗、短路阻抗限定值。
5.2.9 线缆的绝缘测试
符合《电气装置安装工程电气设备交接
试验标准 》GB 50150—2016 第 17.0.2 和
条、第 17.0.3 和条、
第
23. 0. 1 条
的有关规定。
5.2.10 《电线
的导体》 (GB/T 3956 一 2008) 表 1~ 表 4 中规定
了实心导体、绞
合导体、软导体、和柔软导体
等
各截面积导体
20 避时导体最大电阻值。
线缆抽样送检数量举例 : 某一生产厂家 2018 年 6 月 10 日到
货
人库 10 种型
号低压
线缆 , 则须随机抽取 2 种型号送检 , 经
检
测结果
为合格 ; 该生产厂家 2018 年 6 月 20 日到货和人库 10 种
型
号低压线线 , 仍须随机抽取 2 种型号
送检 , 经检测
结果为合格 ;
该生产三家 2018 年 6 月 30 日到
货信库 10 种型
号低压
线缆 , 则
- 166 -



只需随机抽取 1 种型号送检 , 经检测
结果为合格 ; 该生产三家
2018 年 7 月 10 日到
货人库 10 种型
号低压
线线 , 仍需随机抽取
1 种型号送检。
563 《电气装置安装工程电气设备交接试验标准 》CB
50150 一 2015 及《电气装置安装工程 66 kV 及
以
下架空电力线路
施工
及验收规范 》GB 50173 一 2014 对隔离开关、负荷开关的触
头接触检验方式无具体数值规定 , 故本条触头接触检验方式无数
HER,
5.9 户外高压开关箱包含
户外隔离开关箱、负和荷开关
箱
、箱
式
开关
站。
5.10 综合自动化是将变配电所的二次设备〈包括测量仪表、信
号系统
、继电保
护、自动装置和远动装置 ) 经过功能
的组合 , 利
用计算
机技术
、现代电子技术、通信技术和信号
处理技术 , 实现
对全所的主要设备及
变、配电线
路
的自动监视
、测
量、目
动控制
和微机保护 , 以及调度通信等综合自动化功能。 |
综合自动化装置主要包含了微机监测和微机保护
。微
机监测
综合
了变、配电所的仪表
屏、操作
屏、模拟
屏、中央信和号系统等
功能 , 微机保护综合
了故障滤波、故
障测距、备
自投、目
动
重合
疗等自动装置功能。
5.10.4 ”综合 自动化装置交接试验标准参照《继电保护和安全目
动装置基本试验方法》 CB/T 7261 一 2016、《 继电保护和电网安
全自动装置检验规程 》DL/T 995 一 2016 相关规定进行。
5S. 11.1 《电气
装置安装工程盘、柜及二次回路接线施工及验收
规范 》GB 5$0171 一 2012 28 6.0.1 2%. 58 7.0.8 条对二次回路
接
线、二次系统接地有如下规定 :
“6.0.1 二次回路接线应符合下列
规定 :
1 应按有效
图纸
施工 , 接线应正确。
2 ”导线 与电气
元件间应采用螺栓连接、插
接
、辉接或压接
等 , 且均应牢固
可靠。
- 167 -



3 ” 盘
、柜内
的导线不应有接头 , 线芯应
无损伤。
4 多
股导线
与端子
、设备连接应压终
端附件。
5 电缆线
芯和所配导线
的端部均
应标明
其回路编号 , 编号
RES, FEBIEW, RHEBE, |
6 配
线应整齐
、清
晰、美
观 , 导线绝缘
应良好。
7 每
个接线端子的每侧接线宜
为工根 , 不得超过 2 根 ; 对
于
播接式端 , 不同
截面
的两根导线不得接
在同一端子中 ; 螺栓
连
接端子接两根导线
时 , 中间应加平热片。
7.0.8 盘
、柜内二次回路接地应设接地铜牌 ; 静态保护和
控制装置
屏
、柜内部应设有蕉面不小
于 100 mm” 的接地铜牌 , 接
地铜牌上应预留
接地螺栓孔 , 螺检孔数量应满足
盘
、柜内接地
线
接地
的需要 ; 静态保护和控制装置屏
、柜接地连接
线应采用不小
于 50 mm 的带绝缘铜导线或铜缆与
接地网连接 , 接地网设置应
符合
设计文件要求。
5.11.2 10 kV 配电所二次电缆数量多 (特别 是微机保护装置采
用集中组屏的配电所 ) , 每一根电缆线芯数量
为 2 ~ 24 芯不等 ,
有有电压、
电流、遥测、遥控、遥信等回路 , 表 5.11.2 目的
在于
提高竣工资料的完整
性 , 便于对线路及设备进行维护管理及故障
查找。此表仅作为参考 , 可根据各设备接管单位要求做出调整。
5.1.7 参照
《电气装置安装工程电缆线路施工及验收规范》
GB 50168 一 2006 第 6.2. 14 条 :“ 控制电缆终端
可采用一般包扎 ,
接头
应有防潮措施。
5.13.5 ” 交直流电源装置交接试验项目和要求参考《电气装置安
钱工程电气设备交接试验标准》 GB 50150 一 2016 第 26 章 “ 低压
HER 。 |
5.14 10 kV 配电所贯通母线段采用的中性点接地装置主要有铁
路电力低电阻接地系统成套装置及消弧线圈接地装置。
5.15 ”安全 监控系统是针对变、配电所运行环境进行监控 , 主
要
包含
了温湿探测、双鉴探测
、水浸探测
、红外门禁、激光对射周
+ 168 - .



界、玻璃破碎报警 , 不包括消防报警及联动控制相关的
感烟、感
温探测
器
、报警控制吉等。
5.15.4 《1 kV 及以下配线工
程施工
与验收规范 》GB 50575—
2010 第 4. 1. 10 条关于接线盒的设置的规定如下 :
“4.1.10 当导管吉设遇下列情况
时 , 中间宜增设接线
盒或
拉线
爹 , 且盒子的位置
应便于接线 :
1 导管
长度每大于 40 mji LTH,
2 导管
长度每大于 30 mm, 有 2 个弯曲。
3 FEKEHERT20m, A245,
4 FEKEHEXTIOm, A3IATH,”
6.2.1 电缆
的绝缘阻值符合《电气装置安装工程电气设备交
接
试验标准 》GB 50150—2016 第 17.0.2 条、第 17.0.3 条
的
规定。
6.2.2 《电缆
的导体 》GB/ZT 3956 一 2008 £1 ~ 表 4 中的规定了
实心导体、绞
合导体、软导体、柔软导体各截面积导体 20 Ch
导体
最大电阻值。《阻燃和耐火电线电缆通则》 CBZT 19666 一
2005 表 3 ~ 表 7 HUE TEAM. BORBEMR. Wk. Japa, RAE
性
能要求。
6.3.3 3£6.3.3—1 参考《电气装置安装工程 ”电缆 线路施工及
验收规范 》GCB 50168 一 2006 表 5. 1.7: 电缆的最小弯曲半径应符
合
表 5.1.7 的规定。
表 6. 3. 3 一 2 参考
《矿物
绝缘电缆数设技术规程 》JGJ 232 一
2011, 表 4.1.3: 电缆内侧最小弯曲半径。
6.3.4 第 1 款 :《 高速铁路设计规范 》TB 10621 一 2014 第
12. 4. 8 条要求如下 :
“一 级负荷供电的双电源电缆不宜教设在同一径路或沟
楼内 ,
受条件限制设于同一沟楼
内
时 , 应采取防止火灾蔓延的阻燃或分
隔措施 , 并根据其供电可靠性要求采取下列
一种
或数种措施 :
1 采用
不燃性隔板
、墙
、保护管等
分隔措施。
- 169 -



2 电缆
涂防火涂料。
3 一级负荷供电的
两回电绕中的一回电缆采用耐火电缆。
4 分别设置在电缆沟
的两侧支架上
。
6.3.5 电缆
与电线、管道
、道
路、构筑物等
之间的容许最小距
离引自《电力工程电缆设计标准 》CB 50217 一 2018 表 5. 3.5。
6.3.6 《电力
工程电缆设计标准 》GB 50217 一 2018 第 5.3.3 条、
第 5. 3.4 条对直埋电缆埋置深度要求如下 :
“5.3.3 电缆直埋玫设于非冻土地区
时 , 电缆埋
置深度
应符
合
下列规定 :
1 电缆外皮至地下构筑物基础 , 不得小
于 0.3 m。
2 电缆外皮至地面深度 , 不得小于 0.7 mji HEE THI
下
时 , 应适当
加深 , 且不宜小于 1.0 mo
5.3.4 电缆直埋表设于冻土地区时 , 宣埋入冻土
层
下以下 ;
当受条件限制
时 , 应采取防止
电缆受到损伤的措施。
6.3.8 第 3 款 : 参考《铁路
电力设计规范 》TB 10008 一 2015 第
8.3.4 条第 2 款 “ 铁路隧道壁上的电缆不
应
紧贴障道壁歼
设 , 其
支撑
件应具有抗振、抗活塞
风、耐腐蚀
性能 ”。
6.3.9 参考《高速铁路设计规范 》TB 10621 一 2014 第 12. 4. 11
条 :“ 沿桥墩
上、下桥的电力电缆应采用钢槽〈
管 ) 敷设 , 钢模
( 管 ) 在地面以
下埋深不应小于 0.5 m, 在距离
地面以上 2 mig
围
内钢槽〈
管 ) 应采取砖砌围桩防护 , 单芯电缆采用穿钢管区
设
时 , 应满足
本规范第 12. 4. 3 条有关规定。
第 12.4.3 条 : “交流 系统
单世电缆应采用非磁性金属铠装
层 , 不应选用未经非磁性有效处理的钢制电缆。交流
单相电缆以
单
根穿管时 , 不应采用未分隔磁路的钢管。
6.3.13 参考《矿物绝缘电缆敷设技术规程 》JGJ 232—2011,
表 4. 10. 1:“ 接地连接线允许最小截面积。
6.3.14 参考
《矿物
绝缘电缆敷设技术规程 》JGJ 232 一 2011 ,
表 4. 10.2:“ 接地连接线截面积。
- 170 -



6.4.1.2 ”参考 《电气装置安装工程电缆线路施工及验收规范》
GB 50168—2006 第 6. 2. 3 条 :
“6.2.3 电缆终端
和接头
应采取加强绝缘、密封防潮、机
械
保护
等措施 。6 kV 及以
上电力电缆的终端和接头 , 尚
应有改善
电缆屏蔽端部电场集中的有效措施 , 并应确保外绝缘相间和对地
距离。
检验数量 ; 施工单位全部检验 , 监理单位
汰站。应对插拔式
户
内冷缩终端和中间接
头制作时
的切剥尺寸 (整体 切剥完成
时 ) 、地线连接
方式〔地线连接完成
时 ) 、电缆附件整体〔全
部
工序制作完成
时 ) 拍摄影像资料 ; 施工单位、监
理
单位各按工点
总
量 20% 拍摄影像资料。
检验方法 : 观察
及测量检查 ; 拍摄照片或视频 , 拍摄实测尺
十的
项目应拍摄持
尺情况并清晰显示尺寸数字。
6.4.3 ”参考 《电气装置安装工程电缆线路施工及验收规范》 GB
50168—2006 第 6. 1.6 条 :
“6.1.6 电缆
线芯连接金具 , 应采用符合标准的连接管和接
线端子 , 其内径应与电缆线芯紧密配合 , 间陈不
应过大 ; REE
为
线芯
截面
的 1.2 ~1.5 倍。采用压接
时 , 压接钳和模具应符合
规格要求。 |
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察
及测量检查
6.4.5 人参考
《矿物
绝缘电缆敷设技术规程 》JGJ 232 一 2011 第
4.9.2 条。
6.4.6 人参考《矿物绝缘电线敷设技术规程 》JcJ 232 一 2011 第
4.9.7 条。
6.4.7 引自《电气装置安装工程电费线路施工及验收规范》 GB
50168—2006 第 6.2.9 条 :
“6.2.9 三
走电力电缆终
端处的金属护层必须接地良好 ; B
料电缆每相铜屏蔽和钢铠
应锡焊接地线。电缆通过零序电流互感
- 171 ,



器
时 , 电缆金属护层和接地线
应对地绝缘 , 电缆接地点在互感器
以下时 , 接地线应直接接地 ; 接地点在互感
器以
上时 , 接地线应
穿过互感
器接地。单
芯电
力电缆金
属护
层接地应符合设计文件
要
求。
6.4.9 人参考
《矿物
绝缘电缆敷设技术规程 》JCJ 232 一 2011 第
4.9.9 条。
6.4.10 参考《
矿 Fr JGJ 232 一 2011 第
4.9. 10 条。
7.2.3 混凝土电杆进场检验时 , 应对外观质量、扩寸、保
护层
厚度按照《环形混凝土电杆 》CB 4623 一 2014 表 9 “外 观质量、
尺寸、保护层厚度的检验工具与检验方法 ”进行 进场检验。
7.2.8 绝缘
线进场检验时 , 其结构和技术参数应满足《额定
电
压 10 kV 架空
绝缘电缆 》(GBZT 14049 一 2008) 第 7.1 条规定 ;
镀锌钢绞线进场检验时 , 参照《镀锌钢绞线 》(YB《ZT 5004—
2012) 第 4.1~4.4 和条、第 35.2.1~5.2.4 条规定 ; 复合光缆进场
检验参照《光纤
复合架空地线 》(DLAT 832 一 2016) 258.1 5
规定。
7.2.9 了预绞式金具进场检验规定参照《架空
电力线路用预绞式
金具技术条件 》(DLAT 763 一 2013) 第 6.1.1~6.1.7 条。
7.3.3 表 7.3.3 引自《铁路电力设计规范 》TB 10008 一 2015 第
7.5.4 条 :
“35 kV、10 (6) kV 架空电力线路电杆的埋设深度应根据计
算确
定。当资料
不具备时 , 除设备
杆外 , 单回路的 10 (6) kV 线
路 , 一般土壤的
单杆埋设深度
宜采用表 7.5.4 所列数值。
表 7.$.4 电杆埋设深度 〈m)
8.0 9.0 10.0 | 11.0 | 12.0 | 13.0 | 15.0 18.0
电杆总长
(m)
15 | 16 | 17] 18 | 19] 20 23 |26-36]
。 172 ,



7.4.18.3, 7.5.6.4 位
于道路
旁的杆塔 , 应悬挂 “禁止 攀登 ”
“注意 安全 “当心 触电 ”或 “高 压危险 ”标志 , 标志制
作样式、
图
例、辅助文字说明参照《安全标志及其使用导则》 GB 2894 一
2008 第 4.1、4.2、4.5 条
、表 1、 表 2、 附
录 A。
《安全
标志及其使用导则》 GB 2894 一 2008 对安全标志有如
下相关规定 :
“4.1 禁止标志
411 禁止标志的基本型
式为带斜
杠的红色圆边框 , 如
图 1 所示。
图 1 禁止
标志的基本型式
4.1.2 对止标志基本
型式的参数。
外径 di =0. 025L;
内径 d, =0. 800d, ;
SALE ¢ =0. 080d, ;
斜杠
与水
平
线
的
夹角 a=45°;
克为观察
距离 〔( 见附录 A) 。
4.1.3 人禁止标志 , 如
表 1。
"173 -



表 1 禁止标志
编号
图
形
名
称 | 标志种类 | 设置范围和地点
RAFF) Le
1.18 BEBE jE, der AAR
No climbing REA H
AH. REF
4.2 TERE
4.2.1 警告标志的基本型式是正三角形边框 , 如图 2 所示。
»x
PAY
图 2 警告标志的基本型
式
4.2.2 警告标志基本型式的参数 ,
外边 a, =0.034L;
- 174 -



内边 a, =0.700a,;
边框
外角圆狐半径 r=0. 080a2 ;
了为观察
距离 ( 见
附录 A)。
4.2.3 警告标志 , 如
表 2。
| 表 2 警告标志
编号
图
形
名
类 | 标志种类 | 设置范围和地点
注意
安全
, nl IW ET VSTLE
8 ’ 场所
及设备等
danger
有可能
发生触电危
当心
触电
2 7 和
险的电器设备和线
- Warning J
. 路 , 如 : BEE,
electric shock a
开关
等
4.5 文字辅助标志
4.5.1 文字辅助标志的基本型式是答形边框。
4.5.2 文字辅助标志有横写和竖写两种形式。
4.5.2.1 横写
时 , 文字辅助标志
写在标志
的下
方 , 可以和
标志
连在一起 , 也可以
分开。
禁止标志、指令标志为白色字 ; 警告
标志为黑色字。茶
止标志、
- 175 ,



指令标志衬底色为标志的颜色 , 警告标志衬底色为白色 , 如图 6。
图 6 横写
的文字辅助标志
附录 A ”安全 标志牌尺寸
表 A.1 安全标志牌的尺寸
单位
为米
这中一 mEESL 圆形标志的
三角形标志的
正方
形标志的
shi 外边攻
边长
1 0 < 艺
委 2. 3 0. 070 0. 088 0. 063
2 2.5<L<4.0 “0.110 0.142 | 0.100
3 4.0<L=6.3 0.175 0.220 0.160
4 6.3<L=<10.0 . 0.280 . 0.350 0. 250
5 10.0<L=<16.0 0.450 0. 560 0. 400
6 16.0<L=<25.0 | ~~ 0.700 0. 880: 0.630
7 25.0 <L=<40.0 1.110 1.400 1.000
注 : 允许
有 3% 的误差 。”
- 176 -



7.6.1 当设计未做明确导线与地
面、建筑
物、各种树木、铁
路、
道路
、河
流、管道、索道、各种架空线路及山坡
、晴
壁、岩石间
距离、交叉或接近
时 , 参照 《66 kV 及以
下架空电力线路设计规
范 》GB 50061—2010 第 12.0.6 ~12.0. 16 条施工。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察
及测量检查。
Sa Eee ug
高
压计量箱、交流配电箱
、避和雷
器、电容器、电抗
器的安装
参照
《电气
装置安装工程 66 kV 及以下架空电力线路施工及验收规范》
GB 50173—2014 第 10.1.2~10.1.11 条
的规定。
8.3.5 引自 《1kV 及
以
下配线
工
程施工与验收规范 》CB
50575—2010 第 4. 1. 15 4:
“4.1.15 导管
与热水管、蒸汽管道平行玫设时 , 宜数设在
热
水、蒸汽管道
的下面。管与
热水管、蒸汽管道间的最小距离宜
符合
表 4. 1.15 规定。
表 4.1.15 导管
与热水管、燕汽
管间的最小距离 (mm)
eo 管道
种类
导管
孝设位轩
热
水 | 蒸汽
在热
水、蒸汽管道上面
平行数设 300 1 000
在
热水、菠汽管道下面或水平平行台设 | 200 500
Hk, AREER EE 100 300
注 : 1 $ELRSHMPBARNAREEYES, FAKERE DT
100 mm, XLHAAT EF 50 mm;
2 导管与易炊马爆气体管道不宜
平行数设 , 交叉数设
处不
应小于 100 mm;
3 , 达不到规定
距离时应采取可靠有效的隔离保护措施。
8.3.11 引自 《1 kV 及
以
下配线工程施工
与验收规范 》CB
50575 一 2010
“4.1.10 当导管台设遇下列情况
时 , 中间宜增设接线
使
或
.177 -



拉线
爹 , 且念
子
的位置应便于接线 :
| 导管
长度每大于 40 mi AEH,
2 导管
长度每大于 30 四 , 有 2 个弯曲。
3 导管
长度每大于 20 m, 有 2 个弯曲。
4 导管
长度每大于 10 四 , 有 3 个弯曲
8.7.1.2 参考《通用用电设备
配电设计规
范》 GB 50055—2011
第 3.1.11 条 , .
“3.1.11 裸
滑
触
线距离地面高度不
应低
于 3.5 由 , 在室外
跨越汽车通道
处不
应低于 6 m。 当不满足
要求时 , 应采取防护
措施
8.7.8.1 引自《通用用电设备配电设计规范》 GB 50055 一 2011
第 3.1.7 条 :
“3.1.7 分段供电的固定滑触
线 , 当各分段电源
当克许并联
运行
时 , 分段间随为 20 mm; 当不允许并联运行
时 , 分段间阶应
大于
集电
器滑触块的宽度 , 并应采取防止
滑
触
块
落
入间隙的
措施
8.7.8.3 引自《通用用电设备配电设计规范》 CB 50055—2011
第 3.1.9 条 :
“3. 1.9 国定
式滑触线
的工作段与检修段
之间的绝缘间隙宜
为 50 mm。 工作段与检修段
之间应装设隔离
电器 , 隔离电器应装
设在安全和便于操作的地
方。
0 本章不包含房屋建筑室内照明、站人台雨
棚照
明、景观照
明施
工
内容。
9.3.1.2 参考《铁路
照明设计规范 》TB 10089—2015 第 5.4.5
及 5S.4.13 4%.
“5.4.5 灯塔
、灯
柱
、灯桥柱
的外缘距轨道中心不应小于
2. 45 m; 距有调
车作业的这出线或梯线
不
应小于 3.5 m; 位
于站
场
最外侧轨道以外时 , 距
离轨道中心
不
应小
于 3.1 m。 其布置不
应影响信号
因望 , 技术作业和站场的发展。
- 178 -



5.4.13 灯桥照明应符合
下列规定 :
1 灯桥高度应满足铁路建筑限界、与接触网最高导线的安
全距离
及与铁路线上作业机械的安全距离等要求。
。, 2 , 杂桥的间距和数量设置应根据铁路站场
不
同
的到发线有
效长
度
、灯桥高度及采用照明灯具的配光特性等确定。
3 灯桥采用的灯具应防水、防
尘、防腐、防
震 ; 照射远方
的灯具应和采用投光灯 , 并平行
股道照射 ; 照射灯桥下的灯具应采
用广照型灯 , 并均匀布置。
4 杂桥上的灯具应采用
单灯
无
功补偿 , 补偿后功率因素
不
得低于 0.9。
10.1.1 现场终端设备〈远动终端设备及通信管理机 ) 的验收已
纳入第五章电气装置。
11.3.9 引自《
高电压柴油
发电机组通用技术条件》 CBAT
31038 一 2014 第 4.9.2 条。
11.3.10 引自《高电压柴油
发电机组通用技术条件 》CBAT
31038 一 2014 第 4. 9.4 条。
12.3.8 参照
《供配电
系统
设计规范 》GCB 50052—2009 第
4.0.2 条:
“4.0.2 应急电源
与正常电源之间 , 应采取防止并列运行的
措施。当有特殊要
求 , 应急电
源向正常电源转换需短暂并列运行
时 , 应采取安全运行的措施。
13 本章“ 机电设备
监控系统 ”参照 《铁路
电力设计规范 》TB
10008 一 2015 和《智能建筑工程质量验收规范 》CB 50339 一 2013
相关
内容而制订。
机电设备监控系统完成对铁路车站、段、大中型建筑、长天
隧道内各类机电设备的监视、控
制
、测
量 , 应采用集散或分布式
的控制方式 , 由集中监控站、
现场控制设备及相关通信网络组
成。大型建筑物一般单独设置楼宇自动控制系统区域监控中心 ,
再纳入车站集中监控站。
"179 -



13.2.3 电缆
的绝缘阻值符合《电气装置安装工程电气设备交接
试验标准》 GB 50150—2016 第 17.0.2 条、第 17.0.3 条、第
23. 0. 1 的规定。
14.3.5 引自《铁路
电力设计规范 》TB 10008—2015 第 13.2. 1
条
第 3 款。
14.8 《铁路
电力设计规范 》TB 10008—2015 第 13. 1.3 条 :“ 设
有综合接地系统的铁路 , 在距铁路 20 m 范围
内 , 以及距接触网
带电体 5 m 范围
内 , 电力装
置的接地装置均应
与综合接地系统
相连
。
附录了
引自《电气装置安装工程母线装置施工及验收规范》
GB 50149 一 2010 第 3.1.14 条。
WRG 引自《电气装置安装工程母线装置施工及验收规范》
GB 50149 一 2010 第 3.2.2 条
。
RH 引自《电气
装置安装工程 66 LV 及
以
下架空电力线路施
工及验收规范》 GB 50173 一 2014 第 8.4.10~11 条。
- 180 -



151135590
定
价 : 38.00 元