UDC
中华人民共和国行业标准 TB
TB 10008 — 2015
了 J 660 一 2016
铁路电力设计规范
Code for Design of Railway Electric Power
201S-12-23 ”发布 2016-04-01 实施
BE 家
铁
路
局
发
布



中华人民共和国行
业标准
铁路电力设计规范
Code for Design of Railway Electric Power
TB 10008—2015
J 660 一 2016
主编单位 , 铁道第三勘察设计院集团
有限公司
批准部门 : 国家铁路局
施行日
期 : 2016 年 4 月 1 日
中
国铁
道
出版
社
2016 年 . 北 =



中华人民共和国行业标准
铁路电力设计规范
TB 10008 一 2015
J 660—2016
*
中国铁道出版社出版
发行
《100054, 北京市西城区右安门西街 8 5)
出版社网址 :http://wwrw. tdpress. com
中国铁道出版社印刷
三印
开本 :850 mmX1 168 mm 1/32 印张 :4.125 字数 :101 千
2016 年 3 月第 1 版 2016 年 3 月第 1 次印刷
书
号 :15113。4615 定价 :22. 00 元
BREE 食权必
究
凡购买铁道
版图书 ,如 有印制质量问题 ,请 与
本社
发行部联系调换。
发行部电话 :路 (021)73174, 市 (010)51873174



国家铁路局关于发布铁道行业标准的公告
(工程 建设标准 2015 年
第 3 批 )
国铁科法 52015]63 号
现公布 4 铁路电力设计规范 》(TB 10008 一 2015) 行业标准 , 目
2016 年 4 月 1 日
起实施 .《 铁
路电力设计规范 》(TIB 10008—
2006) 同时废止。
本标准由中国铁道出版社出版发行。
国家铁路局
2015 年 12 月 23 日



一 >
有
如
为适应
我国经济社会发展 , 满足铁路建设和发展需要 ,充分 体
现铁路电力的用户需求和技术特点 ,统一 铁路电力工程设计标准 ,
做到安全适用、供电可靠 、. 技术先进、经济合理、使
用维护方便 , 编
制
本规范。
本规范在《铁路电力设计规范兴 TB 10008__2006) 的基础上修
订而成
。修订过程中 ,贯彻 执行国家能源政策 ,全 面总结和吸收了
我
国铁路电力工程建设 .运营 的实践经验和科研成果 , 借
鉴了国内
外有关标准的规定 ,合理 优化主要设计参数 ,进一步 提升了规范的
科学性和技术经济合理性。 |
本规范共分 15 章 , 主要内容包括 :总 则 ,术语 .基本 规定、供配
电系统、变配电所、电力远
动系统 .架空 电力线路 .电线 线路 .低压 配
电、电气照明、铁路专用设施及特殊场所供电、机电设备
监控系统、
电力装置防雷及接地 .电气 节能与环保、接口设计。另有 5 个附录。
本次修订的主要内容如下 :
1. 调整
和补充了适用于本规范的相关术语
。
2. 增加了 20 kV 电压等级的有关内容 : BRT ERAGE
负荷
等级划分内容。
3. 增加了柴油
发电机、光伏、风力
发电
等自备电源
的原则性
要求 ; 增加了 “后 备电源 ”有 关内容 , 提出了分布
式能源系统的应用
原则。 |
4. 增加了铁路高压电力系统中性点接地 ,气体 绝缘设备等
内容。



5. 提出了电力远动系统 .机 电设备监控系统的系统设计、功
能组成 ,以 及两
个系统间的相互关系
处理原则。完善了电能
计量
内容 , 增加了机电设备监控系统配置能源管理功能的要求。
6. 修订了架空电力线路与铁路交叉、接近的要求 , 增加了绝
缘导线的有关设计要求。
7. 完善了长电缆线路接地和补偿的规定。紧密跟踪铝合金
电缆国家标准和技术发
展 ,增加 了铝合金电缆相关内容。
8. 细化了对通信信号等
与行车有关的重要负荷低压配电的
要求 , 强化了计量方面的要求。
9. 与《铁路照明设计规范》相互协调 , 提出
了铁路照明宏观
许 .原则 性规定 ,删除 了照明方式和种类、照明标准
值 . 光源、灯具、
供电和控制等具体内容。
10. 修订了桥梁、
隧道
等
的供电要求 ,增加 了动车地
面电源、
集中式 UPS 系统设计的原则性规定。
11. 瑟《铁路防雷及接地工程技术规范》相互协调 ,删除 了建
筑物 .电子 信息系统防雷及接地的内容。
12. 描加了 “电气 节能与环保 ”“ 接口设计 ” 内容。
本规范
以黑体字标志的条文为强制性条文 , 必须严格执行。
希望有关单位在执行本规范
的过程中 ,结合 工程实践 ,随时 总
结经验 ,积累 资料 ,如 发
现需要修改和补充之
处 ,请 及时将有关意
见和资料寄铁道第三勘察设计院集团有限公司电化电信处 (天 津
市河北区金沙
江路 33 号增 1 号 ,邮政 编码 :300251), 并抄送中国
铁路经济规划研究院 (北京 市海淀区北蜂窝路乙 29 号 ,邮政 编码 :
100038) , 供今后修订时参考。 |
本规范由国家铁路
局科技与法制司负责解释。
本规范主编单位 :铁道 第三勘察设计院集团有限公司。
本规范参编
单位 :中铁 第四勘察设计院集团有限公司 、. 中铁第
4



五勘察设计院集团
有限公司 .中 铁上海设计院集团
有限公司 .中铁
电气化勘测设计研究院有限公司。
主要起草人 : 马静波、赵欣、孙建明 \ 万光平 \ 周铁军、陈劲松、
张国栋 、, 刘卓辉、王剑铭 、. 叶上、邓梦、罗思
衷 . 吴大鹏、关夭、杨剑、
徐凯 、. 许红、刘春丰。
EEF ZEA PREG KIN EF EEL EEC XL
FFE ERR DEF REE, HE RSC RE HE.
张
晖。



=~ Ww Nn =
站 | PP PPP PPPS 1
术语 2
基本规定 3
政司
本济因 ,.........,, enna eas 4
4.1 负荷
分级及供电要求 crveererememmmrnrnnreneeeennenn, 4
4.2 肌肉
六是且讲藉 5
4.3 系统配置 ............ ne 7
4.4 电能
质量和无功补偿 -ooeeeee errno 9
AE . 配
电所 12
5.1 一般规定 12
5.2 ”所 址选择及所区布置 + oveererrrrereerrerernnnaaainenannnnnnnns 12
5.3 ”电气 主接线 .设备 选择及
布置 pp 14
5.4 恋电台和箱式变电请 cooeeereererrerrerrerareennanaasannnannnns 16
5.5 测量表计、继电保护配置 pp 17
EL JET BRE oveeeeeerreraerernrereeeanaensanansanaanaasaennnnnannans 23
6.1 | 潮洁
可 ......,..., aaa a ee eee eee aerate 23
6.2 系统设计 eters sees 23
架空电力线路 +o vvvrrrrrereerersrsnnsnninninisasaasaaasseereanessnenes 25
7.1 一般规定 25
7.2 涌求阴
藉 ......... 25
7.3 导线
选择及线路架设和 pp 26
BURY <= A 28



IE: = UR 30
7.7 ”安全 距离及交叉 .接近 31
8 电缆线路 PUPP 35
8.1 一般规
定 -ooeeeererrrrrrer reer 35
8.2 电缆选择 -ooeeerrrnnereerrriine eerie eee 35
8.3 信江现状 ............... 36
4 39
9 低压
配
电 pp 40
9.1 一般规定 40
9.2 低压
配电系统设计 crrvrrreeerrrrrrninnneeererriiiinennn, 40
10 电气照明 pp 44
11 铁路专用设施及特殊
场所供电 RN 45
11.1 铁路桥梁供电 45
11.2 铁路隧道供电 RN 45
11.3 空调
客车和动车组地
面电源系统 pp 46
11.4 集中式 UPS EEL ZRSE oevreereresnnnmnnsnsnniniccnn, 46
12 ”机电 设备监控
系统 49
12.1 一般规定 covreerrrrerenrrmenniiii 49
12.2 系统设计 50
12.3 系统基本功能 52
13 ”电力 装置防雷及
接地 53
13.1 一般规定 eovrrrrererre ie 53
13.2 电力装置
防震 pp 53
13.3 ”电力 装置
接地 55
14 电气节能与
环保 59
14.1 一般规定 59
8



14.2 供配电系统的节能 pp 59
14.3 ”电气 照明的
节能 60
14.4 电气设备和元器件
的节能 pp 61
14.5 控制和管理系统
的节能 pp 61
14. 6 环境保护 62
15 接口设计 63
15.1 一般要求 corveeerrrermrrii 63
15.2 电力工程与土建工程
的接口 pp 63
15. 3 ”铁路 供配电系统与外部电源的接口 pp 63
15.4, 供配电系统与
其他设备的接口 oreerererrermenseneneenns 64
附录 A 典型气象区 eereeereeenessseonennennennesninnneaneanaen, 65
附录也 “外 壳防护等级分类 RN 66
附录 C 交流电力装置铁路常用接地电阻最高限值 (O)......... 70
附录 D 低压配电系统的接地形式 ppp 72
附录下 ”低压 接地配置 .保护 导体和保护联结导体 eevee 75
本规范
用词说上明 ooeveeernvnrererernmnmmnereeeemmeni nee niii 76
引用标准名录 -ovveeerrnrerorsreressnseessneessnnee sie eatie asin, 77
《铁路电力设计规范 } 系文说明 vrreeernmnennnnenennneenneenans 80



1 总
则
1.0.1 为统一铁路电力工程设计标准 ,做 到安全适用、供电可靠、
技术先进 .经 济合理、使用维护方便 ,制定 本规范。
1.0.2 本规范适用于 110 kV 及以下的铁路电力工程设计。
1.0.3 铁路电力工程设计应贯彻执行国家能源政策 ,采取 节能措
施 , 降低电能消耗 ,并 应因地制宜 ,保护 环境 ,节约 土地。
1.0.4 铁路电力工程设计采用新技术 .新 工艺 .新 材料新设备
时 ,应 符合国家及行业有关规定。
1.0.5 铁路电力工程设计
应针对相关致灾因素和安全隐患 ,采取
必要的防范措施。
1.0.6 铁路电力工程设计除应符合本规范外 ,还 应符合国家现行
有关标准的规定。



2 术 iE
2.0.1 公共电网 public distribution network
面
回社会提供电能的电力网。
2.0.2 外部电源 external distribution system
癌铁路供配电系统供电的电源 ,包括 公共电网及其他电网的
CER
2.0.3 后
备电源 extra electric source
在双重电源同时失电时 ,用 于对重要一_ 级负荷继续供电的另
一
路电源。
2.0.4 低压
配电系统 low voltage power distribution system
工频 1 000 V 及以下铁路电力配电设施的统称。
2.0.5 综合负荷电力贯通线路 high-voltage power line along
the railway for all electric loads
以铁路沿线各类中小负荷为主要供电对象 ,由 相邻变 . 配电所
以互为备用方式供电的高压电力线路。
2.0.6 一级负荷电力贯通线路 high-voltage power line along
the railway for first electric loads
以铁路沿线一级负荷为主要供电对象 ,由 相邻
变、配电所以互
为备用方式供电的高压电力线路。
2.0.7 变配电所 substation and distribution station
带有高压配电功能的变电所。



3 基本
规定
3.0.1 铁路电力工程设计应从全局出
发 ,统筹 兼顾 ,按照 负千性
质 . 用电容
量 . 工程特点和地区供电条件 , 因地制宜 , 实行差异化设
计 , 合理确
定设计方
案
。供电方式宜采用集中供电方式 , 亦可采用
分散供电方式、集中供电和分散供电相结合的方式。
3.0.2 铁路电力工程设计年
度分
为近期和远
期。近期为交付
运
营后第十年 , 远期为交付运营后第二十
年。设计时应根据工程特
点 .规模 和发展规划 ,做 到远 . 近期结合。电气设备的房屋和场地、
高压电力干线应按远期用电量确定 ;低压 电力线路应按近期用电
量确定 ,其 中能确认远期需求的低压硬母线式干线 , 应按远期用电
量确定 ;其 他电力设施及电气设备宜搁交付运营时的
用电量确定 ,
适当考虑发展。
3. 0.3 铁路供配电系统属不同单位管理时 ,分 界点处电力设施的
设置
应方便管理。
3.0.4 铁路电力工程设计应根据运营管理需要 ,合理 设置计费装
置及必要的内部考核计量装置或系统。
3.0.5 改建
工程应根据既有电力设施及与其相关的建筑物和构
筑物的质量、使用年限 . 安全可靠程度
等情况 ,充分 利用符合使用
条件的既有设施。
3.0.6 铁路变电所包括室内变电所、箱式变电站、杆架式变电台、
落地式变电台等形式。
3.0.7 铁路电力运营管理机构的设置 ,应 符合电力设施管理和维
护
的要求。
3.0.8 铁路电力设计应注重与其他专业之间的协调和接口衔接 ;
既有线改造电力设计应注重新旧设备的衔接。
e 3 。



4 供配电系统
4.1 负荷
分级及供电要求
4.1.1 铁路用电负荷根据供电可靠性要求及中断供电对人身安
全、经济损失或影响程度 ,分 为一级负荷、二级负荷及三级负荷 ,并
应符合
下列要求 :
1 符合下列情况之一时 ,应 为一级负葆 :
1) 中断供电将造成人身伤害。
2) 中断供电将在经济上造成重大损失。
3) 中断供电将影响重要的用电单位正常工作 .造成 铁路运
” 输秩序严重混乱。
2 符合下列情况之一时 ,应 为二级负荷 :
1) 中晰供电将在经济上造成较大可失。
2) 中断供电将影响
较重要用电单位的正常工作、影响铁路
正常运输。
3 不属于一级和二级负荷者为三级负荷。
4.1.2 一级负荷应由双重电源分别供电至用电设备或低压双电
源切换装置
处。当一路电源发生故障时 , 另
一
路电源不应同时受
到损坏。
4.1.3 对中断供电将造成人身伤亡或重大设备损坏等后果 , 以及
特别重要场所的不允许间断供电的一级负荷 ,其 供电应符合下列
规定 :
1 除由双重电源供电外 ,应 增设后备电源。其中用电设备系
统自行配置有后备电源且能满足
其供电时间和切换要求时 , 供配
电系统可不另行配置后备电源。 |
o 4 。



2 供电电源的切换时间应满足用电设
备允许
中断供电的
要
求。
4.1.4 二级负荷的供电应符合
下列规定之一 :
1 可由具备两回电源线路且其高低压至少一REA (二
变
电所供电。
2 可由贯通线路、环网线路以及其他双端供电线路等能构成
等效双回电源线路的变电所供电。
3 在负荷较小或地区供电条件困难时 ,可 由一回 6 kV 及
以
上专用的电力线路供电。当专用电力线路采用架空线路时 ,可 由
一
回架空线路供电 ; 当采用电缆线路时 , 宜采用主备电缆供电或设
置备用电缆通道 ,其 中备用电缆应能负载 10020 Fy) — RAAF
4.1.5 三级负荷可由一路电源供电。
4.2 电源
及电压选择
4.2.1 铁路供配电系统
的电源可采用外部电源 .电力 牵引供电电
源 . 自
备电源 ,应 优先采用外部电源。
4.2.2 电气化铁路的供配电系统电源可利用电力牵引供电电源 ,
并应符合
下列规定 :
1 技术经济合理时 ,可 与
牵引变电所共用一次侧电源。
2 当所在地区偏僻 .电源 荐乏 ,技术 经济合理时 ,可 在牵引变
电所二次侧设配电变压器取得电源 , 且其输出的电源质量应满足
用电设备
需求。
3 ” 当难以就近取得外部电源
或电力牵引供电电源 , 且在不危
害牵引供电系统运行安全时 ,可 由接触网接
引电源 ,并 应满足用电
设备对电源质量的要求。
4.2.3 满足下列条件之
一时 ,可 设置铁路自备电源 :
1 无
可利用的外部电源 ,或 利用外部电源技术经济性极不合
理 , 且电力牵引供电电源不具备利用条件。
2 需要设置后备电源系统。



4.2.4 目
备电源可采用光伏发电系统 .风力 发电系统 、. 柴
油
发电
站或利用分布式能源系统。
4.2.5 光伏发电系统、风力
发电系统的储能装置设计应符合下列
规定 :
1 作为
主 ` 备电源时和离网型系统 ,应 设置
储能装置。
2 并网型系统 ,发 电量
大于稳定持续负荷量且不允许
向公网
逆流时 ,应 设置储能装置。
4.2.6 柴油发电站的
设计应符合系统简单 .运行 可
靠、维护管理
方便、安全环保的原则。当柴油发电站作为
主 ` 备电源时 ,应 采用
离网
型 ; 当用于实现系统不间断供电时 ,可 采用并网型。
4.2.7 并网
型自备电源
的机组配置、结线 . 并网方式 .保护 和自动
化配置 ,应 综合考虑潮流影响、建设和营运模式、
国
家和地方
的相
关规定
等因素确定。
4.2.8 问一级负荷供电的铁路双电源 10(20,6) kV 配电所电源 ,
其中一路宜为专盘专
线。向电力贯通线路供电的相邻两变、配电
所电源之间应符合双重电源条件 , 且其中一个变 . 配电所的电源宜
为
两路电源。其他变、配电所应有一路可靠电源 ,有 条件时宜有两
路电源。
4.2.9 具有两路电源
的
变 . 配
电所 ,每 路电源宜保证全部负荷供
电。如供电条件确有困难 , 当一路电源停电时 , 另
一
路电源应保证
一级和二级负荷供电。
4.2.10 双重电源应符合
下列规定 :
1 来目不同变电站 , 即两路电源之间无联系 ,其 中一路电源
发
生故障时 , 即一路电源应能继续工作。
2 来日同一变电站的
不同母线 , 即两路电源
之间有联系 ,但
发生故障时 ,两 路电源应不致同时受到损坏。
4.2.11 供配电系统的
设计 ,应 按一个电源系统检修或故障的同
时 , 另
一电源不发生故障进行
设计。
of 。



4.2.12 下列电源可作为后备电源 :
1 独立于正常电源的
发电机组。
2 供电网络中独立于正常电源的专用的馈电线路。
3 蓄电池。
4 独立于正常电源
的其他电源。
4.2.13 后备电源应满足设备继续供电的时间要求 , 且与正常电
源之间应采取防止并列运行的措施。当有特殊要求 , 后备电源向
正常电源转换需短暂并列运行时 ,应 采取安全运行的措施。
4.2.14 铁路供配电系统电源电压应根据用电容量 . 电源线路长
度、当地公共电网现状及其发展规划等因素 ,经 技术经济比较确
定 , 宜采用 10(20.6)EV 电源 ;铁路 枢纽 ,特大 型客站、段等负符高
度集中的地区 ,或 电源线路较长 ,或 变压器安装容量较
大 ,经 技术
经济比较合理时 , 宜采用 35 kV 及
以上电压的电源。
4.2.15 铁路供配电系统一级配电电压宜采用 10(20.60kV, 当技
术经济合理时可采用 35 kV,
4.2.16 当供电电压为 35 kV 或电力贯通线路电压为 35 kV 时 ,
为用电负荷供电的变压器可采用 35 kV 直接
降至 220/380 V 或与
其他用电设备额定输入电压相适应的电压等级的方式。
4.3 系统配置
4.3.1 铁路供配电系统由外部电源线路 , 变 . 配电所 ,高 压配电电
力线路和低压配电系统等构成。
4.3.2 由铁路 10 kV 配电所供电的变压器最
大安装容量不宜超
过 15 MV“。A。
4.3.3 铁路沿线宜设置电力贯通线路 ,作为 沿线与行车直接有关
的用电负荷的主 ( 备 ) 供电源 , 当供电能力允许时 ,可 对难以取得外
部电源的其他用电负和荷供电。 |
4.3.4 双线铁路自动闭塞区段应设置双
回电力贯通线路。其中
一级负荷电力贯通线路主要应作为通信、信和号等重要一
级负人答设
« 7 。



备的主供电源及沿线其他一、二级用电负荷的备用电源 ,综合 负荷
电力贯通线路主要为沿线其他中小负荷供电 ,并 兼作重要一级负
荷的备用电源。
4.3.5 ” 当沿线车站站房等大负荷采用集中供电方式技术经济合
理时 ,可 采用在沿线设置双环网线路供电的方式。
4.3.6 设置在铁路沿线 ,为 电力贯通线路供电的 10(20.6)KV BE
电所之间的距离应根据电源分布情况和方便检修的原则确定。技
术经济合理时 , 超
长的电力贯通线路可通过提高电压等级至
35 kV, 以提高供电能
力
。极端困难时 ,应 采取适宜
的技术方案 ,
限制正常供电半径的长度。
4.3.7 区段站、编组站、客
技站及规模较大的
段所、场
宜以环网
为主要供电
方式。
4.3.8 对于工级铁路和设计速度
为 200 km/h 及以上的铁路 ,向
一级负荷供电且受远
动系统监控的变电所宜采用箱式变电站或室
内变电所。
4.3.9 电力贯通线路的形式应根据供电安全可靠性工程
实际情
况综合确定采用架空与电缆混合线路 ,或 全电缆线路。
4.3. 10 ”经 调
压器供电的 10(20)kV 电力贯通线路 ,其 系统中性
点接地方式
应符合下列规定 :
1 当系统单相接地故障电容电流不大于 10 A 时 ,应 采用不
接地系统。
2 当系统单相接地故障电容电流不大于 150 A 时 ,可 采用低
电阻接地方式或消线
圈接地方式 ; 当系统单相接地故障电容电
流
大于 150 A 时 , 宜采用低电
阻接地方式。
3 ”全 电费线路宜采用低电阻接地方式。
4 , 低电阻接地方式的接地电阻宜按单相接地电流 200 A
400 A、 接地故障瞬时跳羡方
式选择。
4.3.11 HBB GE SG UL BBE HR, OR FE
变压器构成中性点 ;经 低电阻接地时 ,可 采用调压器副边中性点经
8 。



低电阻接地方式。
4.3.12 电力贯通线路应设置分段开关 , 并应符合下列规定 ,
1 应具备在故障或检修时独立切除故障
段或作业段线路的
能力。 |
2 分段开关设置应充分考虑气候特点 , 受覆冰影响的地区或
无法确定气候影响时 , 非密封型的分段开关 , 应设置在室内或室外
型成
套设备
内。
3 分段开关宜结合车站或信号楼、信和号中继站、通信基站等
设施确定布设点位 ;对 于特长隧道内或抢修困难的区
段 , 其间距
应
适当减小。每个车站 ,不同 产权或管辖单位的管理分界
处应设置
各自的分段开关。
4 设有电力远
动系统时 , 分段开关应纳入电力远动系统
监控。
5 为车站、信号楼、信号中继站供电和为设计速度 200 km/h
及以上的铁路通信基站、直放站供电的
变电所 ,其 高
压接线宜采用
环网形式 , 环网开关兼具分段开关功能。
4.3.13 贯通线路等重要电力干线与
其他有源的电力线路相连
时 ,应 在接引点处设置用于改变运行方式的切换开关。切
换开关
宜结合接引点处的变电所设置 ,或 设置
开闭
所。设有电力
远动系
统时 ,切换 开关应纳入远动系统监控。
4.4 电能
质量和无功补偿
4.4.1 用户
受电端供电电压偏差的允许值应符合
下列规定 :
1 35 kV 及
以上供电线路 ,供电 电压正负偏差绝对值之和不
超过额定值的 104.
2 10(20.6)KV 及以下供配电线路 ,为 额定
值的
士 7%% 。
3 220 V 单相配电线路 ,为 额定值的二 7 和 % 一
一 10 罗。
4 在供配电系统非正常情况下 ,电压 偏差允许值可为士 10%%。
。9 。



4.4.2 正常运行情况下 ,用 电设备端子处对额定电压偏差的允许
值宜符合下列规定 :
1 电动
机为士 5%% 。
2 照明 :在 一般工作场所为士 5% ;对 于远离
变电所的小面积
一般工作场所 ,难以 满足上述要求时可为
十 55% 、
一 10%%; 应急照
明道路照明 .桥梁 照明、隧道照明和警卫照明等为十 55% — 10%,
3 其他用电设备当无特殊规定时为士 5%% 。
4.4.3 供配电系统中的波动负荷产生的电压变动和闪变在电网
公共连接点的限值 , 应符合 4 电能质量 ”电压 波动
和闪变 )GB/T
12326) 的规定。
4.4.4 供配电系统中的谐波电压和在公共连接点注人的谐
波电
流人允许限值 , 宜符合 (电能 质量 ”公用 电网谐
波 》GB/T 14549) 的
规定。
4.4.5 供
配电
系统中公共连接点的
三相电压不平衡度允许限
值 , 宜符合 4 电能
质量
三相电压不平衡 》(CGB/T 15543) 的规
Eo
4.4.6 铁路供
配电系统与公网接口处的功率因数不宜低于 0.9,
并符合当地规定 ;低压 配电系统的功率因数不宜低于 0.9。 设有
高压感性补偿的 10 kV 及以上变 , 配电所 , 当其未同时设置容性补
偿时 ,由 其供电的变电所低压系统功率因数不宜低于 0. 95。
4.4.7 当采取提高自然功率因数措施
后 , 仍
不能满足要求时 ,应
设置无功补偿装置 ,并 符合
下列规定 ;
1 对用电负和
荷的
无
功补
偿 , 应
以低压系统补偿为主、高压系
统补偿为
辅的补偿方式。
2 容量大、负荷平稳且经常运行的用电设备 , 宜单独就地
补偿。
4.4.8 以电缆为
主的
长距离电力线路 , 宜采用在线路上分散设置
固定电抗锅与
在变、配电所集中设置补偿装置相结合的补偿方式 ,
并应符合
下列规定 :
。 10 。



1 变 、 配 电 所 内 的 补偿 装置 宜 动态 可 调 , 当 设 于 调 压 母线 时 ，
其 容量 不 应 超过 调 压 器 。
2 ”用 于 补偿 容 性 无 功 电 流 的 电抗 器 宜 采用 中 性 点 不 接地
(Y) 接 线形 式 。
。11 。



5 变、配电所
51 一般规定
5.1.1 铁路 110 kV 及以
下变 , 配电所设计除应符合本规范的规定
外 ,还 应符合 4620 kV 及以下变电所设计规范 XIGB 50053)《35 kV 一
110 kV 变电站
设计规范兴 GB 50059) ((3~110 kV SER HAE
设计规范 )GB 50060)《 建筑设计防火规范 》CGB 50016)《 火力
发电厂与变电站设计防火规范 》(GB 50229)《 电力装置的继电保
护和自动装置
设计规范 》(GB/T 50062)《 铁路工程设计防火规
范
兴 TB 10063) 等标准的有关规定。
5.2 所址选择及所区布置
5.2.1 变 \ 配电所所址选择应符合下列规定 :
1 接近负荷中心。
2 进出
线方便。
3 设备运输方便。
4 周围环境宜
无明显污秽 ,空气 污秽时 ,所 址宜设在受污源
影响最小处。 |
5 所区地坪或基础合
面高程
宜位于 50 年一遇高水位以上 ,
无
法避免时所区应有可靠
的防洪措施或与地区的防洪标准相一
致 ,并 应高于内涂水位 , 且不低于由其供电的通信、信和号等重要用
电设施的室内地坪或基础台面高程 。35 kV 地区或中心变电所、
66 kV 及
以
上变电所、配电所所区地坪或基础台面
高程
应位于 50
年一遇高水位以上。
6 独立设置的配电所 、35 kV 地区或
中心变电所 、66 kV 及
。 12 。



以上变电所主设备间宣离最近铁路股道中心 10 m 以
上。
7 不应设在有剧烈振动 .高温 、滑坡或塌陷可能的场所。
8 应避免设在爆炸危险场所内。如若布置在危险场所内或
与危险场所的建筑物上毗连时 ,应 符合 (爆炸 危险环境电力装置设计
规范 》(GB 50058) 的规定。
9 与
其他建筑合
建时不应设在而所、浴室或
其他经
常积水场
所的正下方 , 且不宜与上述场所相毗邻。
5.2.2 变 . 配电所宜靠近既有公路设置。配电所、地区或中心变
电所宜设置通所道路。主要设备运输道路的宽度可根据运输要求
确定 ,并 宜具备回车条件。其中消防车道净宽度和净空高度均不
应
小于 4.0 m,
5.2.3 所区的场地设计坡度 ,应 根据设备布置 .土质 条件、排水方
式和道路纵坡确定 , 宜为 0.5 中
一 2%% ,最 小不应小于 0.3%; F147
于母线方向
的坡度 ,应 满足电气及结构布置的要求 ; 道路最大坡度
不
宜大于 6%%; 当利用路边明沟排水时 ,道路 及明沟
的纵向坡度不
宜小于 0. 5%% ,局 部困难地段不应小于 0. 3%,
电缆沟及其他类似沟道的沟底纵坡 ,不 宜小于 0.5%。
5.2.4 独立
建设的配电所 、35 kV 及以
上地区或中心变电所宜设
置围墙 ,并 在围墙顶部设置防盗设施。下应
与周
围环境相协调。 |
5.2.5 所区内建筑物的布置
应紧凑合理 , 充分利用地形 , 应减少
占地面积 ,并 预
留远期扩建
的位置。
5.2.6 变 . 配电所室内地面高程应
高出
室外地面 0. 3 m 及
以上 ,
室外电缆沟壁宜
高出地面 0. 1 m。 室外环境的设备基础台面应高
THIEF, Er rr 有侧面通风孔时 ,其 底边应
高
于地坪。
5.2.7 主体建筑内的
变、配电所不宜设置装有可燃性油
的电气设
备 , 当受条件限制必须设置时 ,应 设在底层靠外墙
部位 , 且不
应设
在
人员密集场所的正上方 `. 正下方、贴邻
和臣散出
口的两
旁 ,并 应
。 13 。



按《建筑设计防火规范 》(GB 50016) 有关规定 , 采取相应的防火
措施。 |
5.2.8 电力管线与其他管线 .建筑 物、构筑物 .道路 之间的最小净
BE, 应满足安全、检和修安装及工艺的要求 , 并应符合 (工业 企业总平
面设计规范 》(GB 50187) 的规定。
5.3 “电气 主接线 .设备 选择及布置
5.3.1 电气主接线应根据负答及电源情况采用简单
可靠的接线 ,
并应符合
下列规定 :
1 有两路电源的 35 kV 一 110 kV 变电所宜采用桥形接线、线
路变压器组或分段单母线接线。
2 有两
路电源同时运行的配电所宜采用分
段单母线接线。
3 回电力贯通线路供电的变 , 配电所 , 宜设有载调压器及副
边侧专用母线
段 ,并 宜考虑跨所供电能
力。当贯通线路采用不接
地系统时 , 调压器宜增设旁路开关。
4 有两
路电源同时运行的变电所低压母线宜采用分段
单
母
线接线。其中有大量三级负荷
的变电所 , 单电源或单台变压器运
行下不能满足全部负荷需要时 , 宜设三级负荷低压母线段。
5 变电所设有后备电源时 , 宜将受该电源支持的负荷
配电回
路集中设置为重要负符母线
段 ,后 备电源与该段母线联络。
5.3.2 35 kV 及以上装有两台及
以
上主变压器的变电所 , 当其中
任意一人台主变压器断开时 ,其 余变压器的容量 (包括 过负荷能力 )
应满足全部一 ` 二级负符的用电要求。
5.3.3 20 kV 及以下变压器台数应根据负荷特点和经济运行进
行选择。符合
下列条件之
一时 , 宣装设
两台及以上变压器 :
1 有大量一级或二级负荷。
2 季闻性负荷变化较大。
3 集中负荷较大。
5.3.4 在低压配电系统采用 TN 及 TT 接地方式时 , 宜
选用
。
一全
。



D,ynll AHF = HARES.
5.3.5 有两路电源的配电所 , 装设
两台及以上主变压器但无低压
二
次配出的 35 kV 一 110 kV 变配电所 , 宜装设两台容量相同可互
为备用的所用变压器 ;只 有一路电源进线、
向电力贯通线路供电的
变 . 配电所 , 宜由电力贯通线路再接
引一路所用电源。
5.3.6 安装在室内
的
所用变压器应为于式。
5.3.7 变 . 配电所用蓄电池组的容量 ,应 符合
下列规定 :
1 全所事故停电 1 h( 无人值班时 2 hb) 的放电
容量。
2 事故放电末期最大的冲击负符容量。
3 应满足分闸、信号及继电保护要
求
。
5.3.8 变 . 配电所主母线贯通母
线的电压互感器前
应装设隔离
开关。接在母线上的避雷器和电压互感器 ,可 合用一组隅离开关
或隔离
断口
。对接在变压器引出线上的避雷器 ,不 宜装设隔离
开关。
5.3.9 变 . 配电所室内外配电装置应符合
下列规定 :
1 10 kV~35 kV 配电装置宜采用室内
成套
配电设备。
2 110 kV 配电装置宜采用室外配电设备 , 选址困难
或环境
特别恶劣地区可采用室内 GIS 配电设备。
5.3.10 35/0.4 kV.10(20.6)/0. 4 kV 变电所符合
下列条件之一
时 , 宜设置在室内 :
1 10(20、.6)kV 变压器容量在 200 kV « A 及
以上者 ,35 kV
变压器容量在 125 kV. A 及以上者。
2 环境限制或有防火防爆规定者。
3 ”空气 污秽严重 ,对 电气设备有腐蚀的
处所。
5.3.11 受气候
影响 , 变电所内受系统遥控的重要电器有拒
动可
能 ,或 电力电子设备有运行不稳定可能时 ;符合 本规范 5. 3. 10 条
的条件 , 但出线
回路较
少 . 受场地或投资条件限制无法建设室内变
电所的场所 , 宜采用箱式变电站。
5.3.12 10(20.6)kV 配电所 、35 kV 及以上变电所电源线路宜在
se 15 。



其所内进线及上级变电站出线位置装设隔离电器 ,向 远离
该所的
高压负荷点供电时 , 宜在靠近本所出线点便于操作维护的地方装
WIRE EA.
5.3.13 “采用 气体绝缘金属封闭开关设备的
配电装置 , 接地开关
的配置应满足运行检修的要求。 |
5.3.14 与气体绝缘金属开关设备配电装置连接并需单独检修的
电气设备 .母线 和出线 , 均应配置
接地开关。出
线
回路的线路侧接
地开关应采用具有关合动稳定电流能力的快速接地开关。
5.3.15 气体绝缘金属封闭开关设备配电装置 , 应在气体绝缘金
属封闭开关设备套管与架空线路连接处装设避和雷器 , HEE AF HR
用敞开式金属氧化锌避雷器。
5.3.16 电线从室外进入室内
的人口
处 .电缆 竖井
的出人口电缆
接头处、控制室与电缆夹层之间以及长度超过 100 m 的电缆
淘 , 均
应采取防止电缆火灾蔓延的
阻燃及分隔措施。
5.3.17 ENR EE TRESS EAT 0. 8 m, Zi REA,
距梁底不宜小于 0.6 m,
5.3.18 配电装置长度大于 6 mm 时 ,其 柜 ( 屏 ) 后通道应设两个出
口 , 当低压配电装置两个出口间的距离超过 15 m 时 , 尚
应增加
出
口 ,出 口宽度不小于 0. 8 m。
5.3.19 有人值班的控制室宜与
高压室毗邻 ,并 便于监视室外配
HEHE. |
5.3.20 所内消防控制室应
与控制
室合并设置。
5.3.21 配电所、地区或
中心
变电所宜考虑必要的上下水
等保洁
条件 ,有 人值班或值守的变 , 配电所还应考虑值班或值字人员相应
的工作和驻守条件。
5.4 变电台和箱式变电站
5.4.1 Fras 6 BS A AIA
1 变电台的变压器单台最大容量及台面距地最小
高度应符
。16 。



合表 5. 4. 1 的规定。
表 5$.4.1 变压器容量及台面距地最小
高度
额定电压 (kV)| 单台最大容量 (kV ' A) 台面距地最小高
度 (m)
杆型
10(6)
35
©1006)
© 35
单
杆变电台
30
2. 5
双
杆变电台
160
100
2.5
3.0
2 变电台在跌落式熔断器打开后 ,电源 侧带电部分至台面的
距离不应小
于下列数值 :10(6)kV:2.5 m;35(200kV:3 m。
3 双杆变电台根据需要可设带顶
栏的工作台。
4 变电台高压引下线宜采用绝缘线 , 并在变压器高低压套管
处设置绝缘护套。
5 远动终端等电子信息设备不宜装设在杆架式变电台上
。
5.4.2 箱式变电站的设置应符合 4 高压 /低压 预
装式变电站江 GB
17467) 的有关规定 , 并应符合
下列规定 :
1 箱式变电站基础通风口
底高程
应
高于室外场坪高程
100 mm~150 mia,
2 NH AEE, 43 EEE ER AL BUA YR AY a A vi BY 1
压接线。
3 ” 当一座箱式变电站设有两台及以上变压器时 ,一 台变
压髓
供电单元故障时 ,不 得影响其他变压器供电。
4 装设远动终端等电子信息设备的隔间 , 宜根据所处环境特
点 ,采取 适宜的温湿度调节措施。
5.5 测量表计、继电保护配置
5.5.1 新建 10(20.6)kV 配电所 、35 kV 及
以上地区或
中心
变电
所的控制保护应采用具有遥测遥控、遥信、遥调等多功能的继电
保护和自动装置 ,并 宜设视频监控
系统 , 当有综合视频监控系统
时 ,其 应纳入绿合视频监控范围。
o 17 。



5.5.2 继电保护和自动装置的测量功能配置宜符合表 5. 5. 2 的
规定。
表 5.5.2 变 \ 配电所的测量功能配置 (单元 )
or [salu [TRIE] w
35 kV~110 kV
受电 3 1 1 1 1
其中工个测量母线线
,3 NMEA
woe] 1 1 汪
二次侧开只三角形电压
母线分段 1 | 一 | 一 | 一
一 | 一
馈出线 1~-3| 一 | 一 | 一 | 一 | 一
10(20.60kV
受电 3 一 1 1 1 1
Ho 1 MERE
2 I CEE RE peeve
二次侧开口三角形电压
母线分段 1 | 一 | 一 | 一 | 一 | 一
RN 1~3| — | 1 | — | — | —
静电电容器 wm- | | “一 | |
电力贯通线
回路 | 1~3 2 1 | 一 | 一 | 一
5.5.3 ”由 外部电源供电的变 . 配电所电源进线处 , 宜装设专用计
费装置。 |
5.5.4 继电保护和自动装置应满足可靠性、选择性 ` 灵敏性和速
动性的要求 , 并应符合下列规定 :
1 变、配电所典型回路的保护和安全自动装置 (单元 ) 配置应
符合表 5. 5. 4-1 的规定。
e T8 。



A es na WR
下 Es TE
ey FEIT » AY 007 LR
5 Tp os
CW BRE EEE HT
一 mm] |mmemcpmygs| TRE) OBR OBR) BE) BR oy, WER |g
HIER EY FE
各 Hi #
$60
CED) wu | SE HS G0 LY
| BEE | RENE
WE
Jum
V + A 008 LEGS :
EF many ook HAS
AN
Sot] |v | SB | Sn | i | ws | PHL
| hg |i | 昌提
各 MTT | WER
sa 本 ARH wT
| 六
并
量晶 ( 民兄 ) 量辣旋目地
芝屁霸衣络回击
诉替审唱 ` 革 TS S 举



NE A
0 FETA | 到
加地于从 V,AT 007 He
HEEWT AV « AY 008
wn | ]
x my | TY
EB
a | BF HAR
Ba |
a Ba 4
HETIAY AT 000 7 SE | ER
WY «AY 008 9 EXE 3 AY 6 :
Hk HEE
FOB EE EY BX WHUE AE
i | HAH FE Beg TY v Ws 有
EY BE WRN FHA = Di
hh 3 06K Ea GT TH
BH TAH V + A007 BH EH
WH |W 5 WH | WE | WE wu
Wh [S| 器 BH 8 it | Fd | $5 | 5h Ror
STE ST | HE | WY | OR SH les | SHEE | SRE | GRE ”| HE |
Bil |i | Bd joke WHEE
器下区 1% CH ERRARI HE
的
IYy SS Xi
。20 。



"WRG BH Be WR Sl A fe ef) TAR EK
® SS LR CH TLC hf SH A 02 © 9 [a] 30 oh SL SH BE Sh be WA Bh OH cf) RA I Hi SH
IEEE TE SH WE SH BEST EY BREE HAH S0 MERAH ETHER
CEFN RHE ET HE BES RES EEE BE EH AR EER
12345
“WHR EROS WEEE ETE UR
WRT LE HOE
二
机
开交
Sag bH TH AN(9°02)0T |
| mmm |E
区 Hs ng
cpt zd | ERE (加
各六 Ed | oh ENE | HEHE |
CP 人人 dB 了
ear
: 2 I ,
EINER Tog | FO
Hg
人 BO MWRER B
BBE WHERE am |
ATTY ,AT 00 HHH | 各
ERBT AV ,AM 000 1 #
WE (WEY 号 agg | WE | WEL | WE wis
WH |W 8 WH ® re | 5h | 5h | 95h Ror
wet || TO | WE | OH HELE pug | BE | SE BEE | | BE
BAG (12 | Tlf er WHEE
器下区 198 HARE HH
BER HST HE
TY "SS Xi



2 保护装置的灵敏系数应根据故障类型进行计算 ,必要 时还
应计及短路电流衰减的影响。保护装置的最小灵敏系数应符合
表 5. 5. 4-2 的规定。
表 5. 5. 4-2 ”保护 装置最小灵敏系数
保护分类 | 。
保护类型
组成
元件
计算条件 ”| 最小灵敏系数
按
被保护区末
_ 一压器维联差 | 差动电流
元件 | 端金属性短路 | 2.0
动保护
计算
主保护 -
电流保护和电 | 电流
元件和电 | TORPKRD 线路
过长时 (如
到 iy 端金属性短路 | 电力贯通线路 )
计算 1.25; 一般取 1.5
oo 按相邻电力设
后备保护 Em RAE pn EAE 备和线路末端金 | 12
属性短路计算
5.5.5 配电装置应装设防
止电气误
操作闭锁装置 。35 kV 及
以
上上配电装置防止电气误操作闭锁装置宜采用机械闭锁 ,室内 间隔
式配电装置尚应装设防止误和人带电间隔的设施
。闵锁连锁
回路的
电源应与继电保护、控制信号回路的电源分开。



6 ”电力 远动系统
6.1 一般规定
6.1.1 铁路电力远动系统应结合运营管理需要进行设计。
6.1.2 新建和改建铁路宜设置电力远动系统。
6.1.3 电力远动系统应安全可靠、经济适用 ,并 便于扩展。
6.2 系统设计
6.2.1 电力远动系统设计宜包括监控主站、远动终端及远动通
道 , 必要时可增设复示终端。
6.2.2 电力远动监控范围应包含以下内容 :
] 对铁路电力系统的可靠性和运行方式有关键性决定性影
响
的设备。
2 与行车和安全运营密切相关的供电设备。
3 ”影响 铁路电力系统重要设备正常运行的通风 .空调 、安防
等辅助设备。
4 所处位置偏饼不便于人工巡视 ` 有远动
通信条件
处的
设备。
6.2.3 监控主站应集中设置 ,并 应符合
下列规定 :
1 监控主站的处理能力应与电力管理部门的管辖范围相
适应。
2 设置位置应满足铁路电力部门的
管理要求。
3 监控主站的主要设备应按元余配备。
6.2.4 远动终端 (RTU) 的设计应符合
下列规定 :
1 在需要监控的设备处所应设置 RTU,



2 RTU 应最
大限度地靠近远动对象 , 按套数
最
少 、. 适宜功能
和容量组合的原则配置 ,并 宜设置在室内或箱式设备内。
3 设有继电保护和自动装置的变 , 配电所 , 宜利用继电保护
和目动装置
兼做远动终端。
4 当变电所的智能仪表能满足远动技术要求时 ,可 由智能仪
表兼做远动终端。
5 远动终端应具有两个通道接人条件。
6.2.5 ” 远
动通道宜由铁路数据通信网承载 , 主站及重要远动终端
与数据通信网之间应采用两个互为备用的通道。
6.2.6 电力远动系统应具有遥控 ,遥测 、遥信、遥调
的基本功能。
e 24 。



7 架空电力线路
7.1 一般规
定
7.1.1 铁路 35 kV 及以下架空电力线路的设计除
应符合本规范
的规定外 ,还 应符合 (66 kV 及以
下架空电力线路设计规范兴 GCB
50061) 等标准的有关规定
。位于或接近储存易燃易爆品的建筑物
或堆放区域
的架空线路设计 ,还 应符合 4 建筑设计防火规范 )GB
50016) 和《铁路工程
设计防火
规范 》(TB 10063) 等标准的有关
规定。
7.1.2 铁路架空电力线路设计的气象
条件 , 应根据沿线气象资料
的数理统计结果或附近已有线路的运行经验确定。当沿线气象条
件与附录 A 典型气象区接近时 , 宜采用典型气象区数据。
7.1.3 铁路架空电力线路的设计应充分考虑铁路工程规划和发
展因素 , 电源线路 .长 距离线路应满足近期需要 ,并 为远期发展预
留适宜
的条件。
7.2 路径选
择
7.2.1 架空线路的路径
选择
应进行调查研究 , 综合考虑
施工 . 运
行 . 交通条件和路径长度等因素 ,做 到经济合理 .安全 适用、便于抢
修
和维护。
7.2.2 架空线路应与铁路站场及线路规划、城镇环境
和规划、各
种管线和公用设施相协调 ,不 应妨碍信和号上榜望或
调车作业 ,不 宜鼎
用预留铁路线位和在旅客站台上有
架设。
7.2.3 架空线路应避开低洼地、冲刷地带、 REFEREE. 和森林区
和影响线路安全运行的
其他地段 , 其中 35 kV 架空线路不宜通过
e SD 。



国家批准的自然保护区的核心区和缓冲区。
7.2.4 架空线路不
宜通
过林区 ; 宜避开易被车辆碰撞地段
或考虑
采取防护措施。
7.2.5 架空线路应
不占或少占
农
田 , 少砍伐
树木 :通过 果林、经济
作物林以及城市绿化灌木
林时 ,不 宜砍伐通道。
7.2.6 两回电力贯通线路宜分设在铁路两侧。
7.3 导线
选择及线路架设
7.3.1 铁路架空电力线路的导线可采用钢
芯铝绞线 .架空 绝缘导
线或铝绞线 ; 在沿海和其他腐蚀比较严重地区 ,可 采用耐腐蚀
型钢
必铝绞线或铜绞线 ;架空 地线可采用镀锌钢绞线。
7.3.2 10 kV 及以下架空电力线路遇到下列情况时宜采用绝缘
导线 :
1 线路走廊狭容 ,与 建筑物之间的距离不能满足安全要求的
地
段。邻近
高层建筑地段。
繁华街道或人口密集地区。
游览
区和绿化区。
空气
严重污秽地段。
建筑施工现场。
两回
及以上贯通典空电力线路穿越同一挡 35 kV 电力架
空线路时。
8 架空电力贯通线路相互交叉时
处于下方的导线。
9 采用绝缘线能有效减少树木
砍伐时。
7.3.3 架空电力线路的导线截面选择除应进行相应的校验外 ,还
应结合铁路的发展
规划确定 。10 kV 及以
下导线的选择 ,应 按人允
许电压损失进行校
验 ;35 kV 及以上导线的选择 ,应 按经济电流密
度
校验。
7.3.4 引入
外部电源的 1020.6) kV 配电所 ,电源 线路
的导线截
« 26 =
NSN EWN



面应考虑远期发展需要且不宜小于 120 mm? ,并 宜按经济电流密
度校验。
7.3.5 导线应满足机械强度的要求 , 其
最小允许截面
应符合
表 7. 3.5 的规定。 |
表 7.3.5 导线允许最小截面 (mm )
电力贯通架空线路 (kV) 架空电力线路 (kV)
导线
种类 | 综合负荷电力贯通 | 一级负荷电力贯通 | ,。。 | 100 |
线路 1020.6) 线路 10(20.6) 居民
区 | 非居民区
铝绞线
一
一 25 35 25 35
钢芯饥绞线 70 50 25 25 16 35
注 :1 架空地线的钢绞线截面不宜小于 25 mm’,
2 ”与 铁路交叉跨越处的导线最小允许截面应符合表 7. 7. 3 的规定。
3 居民
区是指厂矿地区 .港口 .码头 .火车 站、城镇等人口密集地区。
4 非居民区是指除居民区以外的其他地区。此外 ,虽然 时常有车辆 ,行人 或农业
机械到达 , 但未建房屋或房屋稀少的地区 , 亦属非居民区。
5 架
空绝缘线导线允许最小截面比照相应的裸导线选择。
7.3.6 导线及架空地线
最小允许安全系数应符合表 7. 3. 6 的
规定。
表 7.3.6 导线及架空地线的最小允许安全系数
导线种类
居民区中的一般地区及非居民区 | 居民区中的重要地区
铝绞线、钢芯铝绞线 2.5 3.0
铜绞线 2.0 2.5
架空绝缘线 RL 6.0 BRL 3.0
注 :1 重要地区 : 系指线路通过大、中城市的主要街道 .厂区 及人口稠密区。
2 ”架空 地线
的设计安全系数 , 宜大于同杆塔上导线的安全系数。
7.3.7 铁路 35 kV 及以下架空电力线路的档距 , 应根据电杆类
型 ,考虑 地形、地物及季节性温差等因素的影响 ,经 计算确定。
7.3.8 长距离架空电力线路的直线部分应设耐张段 。35 kV 52
空电力线路
耐张
段的长度不宜大于 5 km; 10 kV 及以下架空电力
| « 27 。



线路耐张段的长度不宜大于 2 km, 其中绝缘线的
耐张段长度不宜
大
于 1 km,
7.3.9 10 kV 架空电力贯通线路的导线宜
在全区段每 3 km~
4 km 换位一
次
。经过换位周期
后 ,在 引入变、配电所前 ,应 保持相
邻两变、配电所的引入线相序相同。
7.3.10 设计
履冰厚度为 20 mm 及以上的
重冰地区 ,导线 宜水平
排列 ,其 他地区可采用三角形排列。
7.4 绝缘
子和金具
7.4.1 铁路典空电力线路采用的金共应符合国家现行产品标准 ,
采用国家设计标准的安全系数。铁横担、紧固件 .连接 件等金具应
采用不低
于热镀锌的防腐标准 , 紧固件 . 连接件亦可采用预
绞丝
产品。
7.4.2 海拔 1 000 m 以下空气清洁地区 ,35 kV 架空电力线路绝
缘子的选择应符合下列规定 :
1 直线杆宣采用悬式绝缘子或次横担绝缘子 , 悬
式绝缘子串
宜由 3 片组成。
2 耐张杆宜采用悬
式绝缘子 , 悬
式绝缘子串宜由 4 片
组成。
7.4.3 10(6)kV 架空电力线路绝缘子的选择应符合
下列规定 ,
1 直线杆宜采用有机复合绝缘子 . 针 ( 柱 ) 式绝缘
子、棒式绝
- 缘子或网横担绝缘子。
2 耐张杆
宜采用悬
式绝缘子 , 悬
式绝缘子串
宜由 2 片组
成。
7.4.4 3kV 及以下架空电力线路绝缘子的选择应符合
下列
ME: |
1 直线杆宜采用低压针 ( 柱 ) 式绝缘子或低压瓷横担绝缘子。
2 耐张杆宜采用低压蝶式绝缘子。
7.4.5 海拔 1 000 m~3 500 m 的地区 ,10 kV 及以上架空电力
线
路的绝缘子数量应按式 7.4. 5 确定 ;海拔 超过 3 500 m 地区 ,绝缘
子串的绝缘子数量在此基础上可根据运行经验适当增加 。.
。28 。



ziL1 十 0. 1(H—1)] (7.4.5)
HP my 海拔 1 000 m~3 500 m HX 4a 8 E (FH);
xz 一海拔 1 000 m 以下地区的绝缘子数量 ( 片 );
互一一海拔 (km) 。
7.4.6 在空气污秽地区 ,架空 电力线路宜采用防污绝缘
子有机
复合绝缘子或采用其他防污措施。设计采用的环境污秽等级应符
合 (66 kV 及以下架空电力线路设计规范 》(GB 50061) 的规定。
7.5 杆塔 . 拉线和基础
7.5.1 除特殊需要采用特殊
杆塔
设计外 ,铁路 架空电力线路的杆
塔宜采用工厂预制产品 ,并 应考虑运输和施工的可行
性
。位于无
法机械运输和作业区域的
杆塔 , 宜采用工厂预制 .现场 组装类型。
>: 钢筋混凝土电杆应采用符合国家相关产品标准的定型产
品 , 其承载力的安全系数不应小于 1. 7; 预应
力混凝土电杆承载力
的安全系数不应小于 1. 8。
7.5.3 当 35 kV 及以下铁路架空电力线路采用铁塔钢管杆时 ,
应符合国家相关标准的规定 ,同时 可参照电力行业标准确定技术
条
件。
7.5.4 35 kV.10(6)kV 架空电力线路电
杆
的埋设深度应根据计
算确定。当资料
不具备时 , 除设备杆外 , 单回路的 10(6)kV 线路 ,
一般土壤的单杆埋设深度宜采用表 7. 5.4 所列数值。
®7.5.4 电杆的埋设深度 (mm)
杆高 8 9 10 11 12 13 15 18
埋深 1.5 1.6 1.7 1.8 1.9 2.0 2.3 2.6~3.6
7.5.5 基础
的型式应根据线路浓线
的地形、地质 . 材料来源、施工
条件和杆塔型式等因素红合确定
。位于水域 . 流沙、路基边坡、易
被冲撞等区域的电杆 ,应 在基础坑内添加片石
以增强稳定性 ,并 对
其基础进行围
护。必要时 ,应 进行基础结构设计。
。 29 。



7.5.6 采用岩石制作的底盘 . 卡盘和拉线盘应采用结构完整、质
地坚硬
的石料。
7.5.7 空卫地区的架空电力线路 ,连续 直线
电杆超过 10 基
时 , 宜
设防
风拉线。大风区可根据运行经验 , 增加防风拉线的设置密度。
7.5.8 拉线宜采用镀锌钢绞线或油
浸钢绞线 , 截面不
应小于
25 mn ,其 强度设计值应按式 7. 5. 8 计算。
=n: f. (7.5.8)
式中 ”大 一钢绞线强度
设计值 CN/mm );
一一一钢终线强度扭绞调整系数 , 取 0. 9;
三一一钢绞线强度不均匀系数 ,对 1X7 结构取 0. 65, 其他
结构
取 0. 56;
fi ME EHIBIR EE (N/mm?) 。
7.5.9 拉线棒的直径不应小于 16 mm, ENRAMRGEESE, FEE
严重地区 ,拉线 棒直径应适当加大 2 mm 一 4 mm 或采取
其他有效
的防腐措施。
7.5.10 横担宜选用钢材 , 横担的规格应根据杆塔结构型
式经计
算选
用。当选用角钢时其太寸不应小于下列数值 :
金属横担及金属附件应热镀锌。
7.6 开关设备
7.6.1 35kV 及 10(20.6)kV 架空电力线路在
下列处所应装设隔
BIRLA: |
变 , 配电所引入及引出回路的第一或第二基电杆上。
架空线路与电线线路的转接处。
环网电力线路的分段处。 |
分文
处 ,可 根据需要设置。
管理分界点处 ,每 侧设置 1 组。
Nn 区 WN =



6 不同产权部门分
界点处。
7 车站范围由电力贯通线路供电变压带的两侧 , 设置组数可
根据需要确定。
7.6.2 由 35 kV 或 10(20.6)KV 架空线路分支接引电源的变电
设施 ,在 分支处应设置跌落式熔断器或隔离开关。
7.7 安全距离及交叉 .接近
7.7.1, 非铁路管辖的架空电力线路
不宜在上下行
出站信和号机之
间的站场范围内跨越铁路。
7.7.2 跨越干线铁路正线的架空电力线路应采用独立耐张段。
7.7.3 ”架空 电力线路与铁路交叉或接近时 ,应 符合表 7.7.3 的
要
求和以下规定 :
1 66 kV 及
以下架空线路
与铁路交叉 ,应 根据最
高
气温
或柳
KIER ER AME,
2 10kV 及以上架空线路
与铁路交叉 ,应 根据导线运行温
度
十 40YC (导线 允许温度
按十 8OYC 设计时 ,运行 温度取十 50YC ) 计
算
最大弧垂 , 重
覆冰区还应校验不均匀覆冰和验算覆冰情况下
的
MEA,
3 EEE EA BEE 200 m 时 ,应 按导线允许
BEHESANE, 导线允许温度应按不同要求取十 70C 或
十 80C 。
4 交流 1 000 kV、 直流土 800 kV 架空线路与铁路交叉
时 , 导
线验算履冰厚度
应比同区域常规线路
增加 10 mm, 架空
地线覆冰
厚度增加 15 mm, |
5 ”架空 线路
与铁路平行时 ,导线 最大风
偏时至铁路建筑限界
的距离 ,10(6)kV 不应小于 1.5S m,0.38 kV 不
应小于 1 mo。
6 架空线路在跨越
货场 , 煤场时 ,其 导体对门型吊车、印煤机
等移动设备的外部应保持安全距离 :35 kV 为 3 m, 10(6)kV 为
2m,0.38 kV 及以下为 1.5 mo
。31] 。



7 架空线路在灯桥、门
型吊车、邱煤机等铁路设施上方跨越
时 ,其 导体与上述设施被跨越部位的最小垂直距离 ,应 参照相应的
导体对交通困难地区对地距离
的国家标准确定。
8 500 KV 及以下架空电力线路与铁路交叉角度不家小于
30 ;500 kV 以上及直流输电架空电力线路与铁路交叉角度不宜小
于 45” ,困难 情况下可协商确定。
表 7.7.3 架空线路与铁路交叉或接近的规定
标准
轨距铁路 ”| 。。雍和铁路 | 。电气
化铁路
35 kV 及以上采用钢芯钻绞线 35 mm?
交叉
挡导线最小截面 | ”10(6)kV RUT RANCHES. ALE. SALAS
线 35 mm?
导线
在交叉挡内接头 | 。
不允许
不限制
不允许
| 228 | un wan, | AE
Ei) ELE pt
导线最大弧垂时最小委直距离 (mm)
线路电压 (kV) EHH Eh
0.38 及以下 7.5 6.0 不允许
10(6) 7.5 6.0 不允许
3S 一 06 7.5 7.5 3.0
110 7.5 7.5 3.0
229 8.5 7.5 4.0
330. 9.5 8.5 5.0
500 14.0 13.0 6.0
750 19.5 18.5 7.0(10.0)
27.0 26.0 10. 0(16.0)
1 666 双回 25.0 25.0 10(14.0)
+500 16.0 16.0 7.6(8.5)
。32 。



续
表 7.7.3
导线最大红垂时最小垂直距离 (m)
至接触网最上部导体
线路电压 {KV) ZH | ER
+660 单回 10. 0(12. 5)
18.0 18.0
+660 双回 10.5(12.5)
+800 21.5 21.5 15.0*
最小水平
距离 (m)
线路电压 (kV) 杆塔外缘至轨道中心
路
内 :10;
0.38 及以下 | 路内 ;3.1 SR
路外 :平行 时杆塔高加 3. 1; 路外 :平行 时于并
交叉时 5 高加 3. 1;
10(6) E 交叉时 10
平行 : 杆塔高加 3. 1;
3566 交叉 :30
110
220 FAT FFE 3. 1 无法满足时可通过双方协商确定。
330 交叉 : 杆塔高加 3. 1, 无法满足时可通过双方协商 ,适当 减少 ,但
不得小于 30
500
750
1 000
+500 平行 : 杆塔高加 3. 1 无法满足时可通过双方协商确定。
交叉 : 杆塔高加 3. 1, 无法满足时可通过双方协商 ,适当 减少 ,但
士 660 不得小于 40
+800
注 :1 ES ANBIER TES RNS EERE NA ()N, SRB AER
杜 ( 塔 ) 顶的垂直距离。
2 导线距架桥机顶的最小垂直距离要求也适用于非电气化铁路。
3 考虑架桥机施工作业的安全距离要
求时 ,一 般按架桥机高
度与导线
至架桥
机顶最小距离要求的数值
相加 ,推算 距轨项的最小距离值。
4 使用本表确定最小垂直距离
时 ,应 按至接触网和至架桥机计算后 ,与 至轨顶
距离
的规定值
相比 , 取其
中较大者。
* : 士 800 kV 输电线路跨越铁路桥梁地段 ,考虑 架桥机施工作业的安全距离要
求时 ,导线 距轨项的最小垂直距离不应小于 24 m,
e 33 。



7.7.4 铁路 35 kV 及以
下电力架空线路
与其他设施交叉和接近
应符合现行 466 kV 及以下架空电力线路设计规范 》(GB 50061) 的
规定。 |
7.7.5 导线与地面
的
最小距离 ,在 最大计算弧垂情况
下 , 应符合
表 7.7.5S 的规定。
表 7.7.5 导线与地面的最小距离 (mm)
线路电压 3kKV 以下 3kV~10kV 35 kV
车站、场 ;货场 ;集装箱 场 ; 机、辆、动车
段 ; 公
司办公楼所在地 ;其 他人口密集地区
平原 .丘陵 的区间 ; 能通行车辆的山区区间 ; 5.0 5.5 6.0
其他人口稀少地区
不能通行车辆的山区区间 ; 大山区的区间 ; 4.0 4.5 5.0
其他交通困难地区
6.0 6.5 7.0
e 34 。



8.1. 1
8 电缆线路
8.1 一般规
定
铁路 35 kV 及
以
下电力电缆线路的设计除应符合本规范
的规定外 ,还 应符合 (电力 工程电缆设计规范 》(GB 50217)《 建筑
设计
防火规范兴 GB 50016)《 铁路工程设计防火规范 TB 10063)
等标准
的有关规定。
8.2.1
8.2 电缆
选择
符合下列条件之一的高压电缆线路应采用铜导体 :
有爆炸或火灾危险 ,有 腐蚀 , 有剧烈振动 , 高温环境等
耐火线路。
敷设在人防工程 . 闷顶等场所内的线路。
符合
下列条件之一的电线线路可采用铅
或铝合金导体 :
由架空与电缆共同组成的线路 , 旦架空线路为铝导体时。
不涉及安全且采用铜导体
的电缆线路 ,经 济优势明显时 ,
可采用
铅合金导体。
8.2.3
1
2
3
场所。
符合
下列条件之一时 ,低压 电线、电线线路应采用
铜导体 :
控制线路。
要求高可
靠连接的移动设备。
有爆炸或火灾
危险 ,有 腐蚀 ,有 剧烈振动 ,高 温环境等
4 耐火线路。
消防
和火灾报警设备。



6 ”安全 电压照明设备。
7 人防工程。
8 货物仓库 .材料 库 . 票据库和行包房。
8.2.4 截面在 16 mm 以
下的低压电缆 , MEY CE. ORE. FE
据库 . 行包库等重要库房供电的电缆 , 宜选择铜导体。
8.2.5 符合下列条件之一时 , 宜采用单芯 电费:
1 线路电流大或有减少电压降的需要 ,采用 单芯电缆技术经
济
更合理时。
2 电线弯曲半径受环境限制 ,采用 单
芯电缆撤术更优时。
3 长下离的电线线路 ,采用 单芯电缆能
有效
减
少
中间接
头
时。
8.2.6 阻燃型和耐火型电力电缆的选用应符合 4 铁路工程
设计防
火
规范 》(TB 10063) 的有关规定。
8.3 RB 4 ® i&
8.3.1 电缆的路径
选择应符合下列规定 :
应避免电缆遭受机械性外力 、. 过热 、. 腐蚀等危害。
满足安全要求条件下 ,应 保证电缆路径最短。
应便于
敷设、维护。
宣避开将要挖掘施工的地方。
5 区间路基段的电缆线路宜甫设在排水沟外侧 , 条件
不具备
时 ,可 数设于坡脚或路肩。
6 隧道 .大桥 、特大桥区段的电力电线 , 宣充分利用隧道
或桥
梁的主体条件作为敷设路径。
7 双回电力贯通线电线宜分别甫设在铁路两侧。
8.3.2 电线数设方式
应符合
下列规定 :
1 位于铁路站合和其他永久硬化地面的电缆 , 以
及在化学腐
蚀和杂散电流影响范围
内的电缆 ,不 应直埋。
2 同一通道超过 6 根
的电线 ,不 宜直埋。
。 36 。
WN =



3, 与公路、铁路交叉部位的电缆 ,爆炸 危险场所明数的 电费,
露出地面 2. 0 m 至地下 0. 3 m 范围内的电缆应穿管防护
。位
于区
间、野外的露出地面的电缆 2. 0 m 高范围内 , 除穿管外 ,还 应加设
苇砌
或混凝土
防护。
4 不宜直埋数设
的电缆 ,在 适合设置活动
盖板的区段 , 宜采
用电缆浅构或电缆沟数设 ;否则 当同
一通道不超过 12 根电费时 ,
宜采用电缆排管内数设 ,并 应根据发展需要预留备用管孔 ;电缆 根
数超过 12 根 , 且设置电缆沟不便于检修时 , 宜采用电费联道数设。
5 ”集中 布置的
场坪内分布有不同专业电缆时 , 宜采用综合管
沟的敷设方式。
6 ”中 型及以上客站站场范围内 , 宜设置纵向电费干线沟道 ,
并与其他工种的管线合理统筹布置
7 新建特大型站、路网性
或区域性编组站 ,电缆 受通道条件
限制
与非高温的水 ` 气和其他专业电缆管线沿同一路径共同布置
时 ,可 设置综合管沟或隧道。
8 高速铁路和城际铁路的电费宜数设在电缆沟 ( 模 ) 、
管
内。
9 垂直走向
的电费 , 宣沿
墙、柱数设 ; 当数量较多、防火要求
高或含有 35 kV 以上电费时 ,应 设置电缆竖井。
10 ”室内 电缆可根据建筑条件 , 在满足安全可靠、维护条件
基础上 ,因地制宜 确定各种数设方式。电缆在地下数设确实受条
件严重限制或
有特殊需求时 ,可 采用架空数设。
8.3.3 电缆沿铁
路桥梁数设时应符合下列规定 ,
1 可采用穿
管或沿槽道散
设。槽道宜结合
人行道
合理设置 ,
槽道内应
铺装减振热。
2 桥梁上的电缆应在桥墩两端
和伸缩名处充分松弛 ,并 应有
减振措施。 |
3 沿工形梁等采用外挂形式数设的电缆 , 宣采用防护
管模。
4 引上、引下的电缆 ,应 充分利用桥滩锯齿孔
等主体设计原
有的孔洞。
o 37 。



5 设有声屏障的桥梁 ,电线 宜敷设在声屏障内侧。
8.3.4 电线沿铁路隧道甫设时应符合
下列规定 :
1 按适宜工程
实际情况的
原则 , 可采用沿槽道、挂
墙囊设
方式。
2 铁路隧道壁上的电缆不应紧贴障道壁甫设 ,其 支撑件应具
有抗振、抗活塞风、
耐广蚀性能。
3 长及特长隧道内的非阻燃型电缆应敷设
在电缆模内或
穿
金属
管 ,电缆 槽应填沙 ;在 纵向电缆与设备洞室、暗敷设电缆与明
敷设电缆衔接处 ,应 设置不小于 1.0 m 长的阻火
段 ,并 对孔洞实施
防火封堵 ;在 电缆接头
处 ,应 在接头两侧各设置不小于 3.0 m 的阻
火
段。
8.3.5 电线党铁路路基敷设时应符合下列规定 :
1 在
路基上敷设的电缆应采用沿电线沟或槽、穿
管
等敷设
方式。
2 在路基下数设的电线可采用直埋方式。其中位于硬质路
基地段的电缆 , 宜采用治电缆沟或槽、穿管等甫设方式。
3 布置在排水沟内侧
的电缆沟 ,应 对电缆沟防水和排水采取
加强措施。 |
8.3.6 电线沿路基、桥梁、隧道电缆槽敷设时应符合下列规定 :
1 电缆醒净宽度不应小于 200 mm,
2 电力电缆不宜与贯通地线同
槽敷设。
3 短路基段与桥障衔接时 ,路基 段电缆槽宜延
续桥隧上电缆
槽 ,不 宜改变路径至路基坡脚下。
4 分支
处 .由 边坡引上引下段
的过渡处 , 宜设置手孔
并。设
置手孔井困难的位
置 , 过渡段、分支与主干线路之间 ,应 根据电缆
弯曲半径需要 ,考虑 大于 90 的平缓
角度。
5 过轨的电缆应
穿
高强度管件防护 ,必要 时涛筑混凝土
包封。 |
8.3.7 直埋时 ,不 同电源的电缆之间应加设实体隔离。
。38 。



8.3.8 采用电缆沟槽囊设方式的电费 ,不 同电源的电缆没有条件
分径路时 , 宜分沟槽散
设。确受条件限制需要同沟槽时 ,应 将不同
电源的电缆布置在不同的支架上 ,或 应采取加设防火隔板、隔砖等
隔离防护措施。
8.3.9 电力电缆不宣与通信、信号等
其他种类的电缆同沟槽甫
设 ,并 尽可能减少交叉。当没有避让条件 , 电力电费与
通信光电
缆、信号电缆辐沟敷设时 ,应 以防火阻燃材料采取隔离措施 , HLF
行间距
不宜小于 0. 1 m, 交叉间距不宜小于 0.25 m, |
8.3.10 EPHMREI RSIS 5] mh ESKER FZ Brit , HALT
所以内的部分均应采取阻燃防护措施。
8.4 电缆附件及其他
8.4.1 在抢修困难或不能保障防水
的情况下 ,电缆 线路的中间接
头和分支接头宜采用箱式安装。
8.4.2 ”电力 牵引供电区段
的交流三芯电力电费线路的金属层应
采用
本规范第 8. 4. 3 条规定的交流单芯电缆的接地方式 ,其 他情
况应在电缆线路
两终端和接头等
部位实施接地。
8.4.3 铁路交流单芯电力电缆 , 其金属层宜采用在线路一端或中
央部位直接接地方式。电缆金属层上任一点非直接接地处的正常
感应电势最大值应符合下列规定 :
1 未采取能有效防止人员任意接触金属
层的安全措施时 ,不
得大于 60 V。
2 ” 除上述情况外 ,不 得大于 300 V。
3 不能满足
本条 1.2 款要求时 ,接地 另一端应通过护层电压
二
已 RS
8. 4.4 对于电力贯通线路 ,交流 单世电缆金属层连续
长度不宜大
于 3 km,
e。 39 。



9 低压配电
9.1 一般规定
9.1.1 铁路低压配电系统的设计除应符合本规范的规定外 ,还 应
符合《低压配电设计规
范 》(GB 50054) 等标准的有关规定 ; 用电设
备示端的低压配电设计应符合 4 通用用电设备配电设计规范 》(GB
50055) 的规定。
9.1.2 爆炸
危险环境的低压配电设计还应符合 (爆炸 危险环境电
力装置设计规范 )GB 50058) 的有关规定。爆炸
危险环境分级应
符合《铁路工程设计防火规范 )ITB 10063) 的有关规定。
9.1.3 铁路场所低压配电系统的防火、消防设计应符合 (建筑 设
计防火规范 XGB 50016)《 铁路工程设计防火规范 》((CTB 10063)
等标准
的有关规定。
9.2 低压
配电系统设计
0.2.1 冲击性负荷宜由专用回路供电。大功率的冲击性负荷、冲
击性负荷群宜与对电压波动和闪变敏感的负荷分别由不同的变压
器供电 ;技术 经济合理时 ,可 设专用变压器对其供电。
?ww 铁路用电设备的低压配电 ,应 根据用电需
求 . 负荷性质、所
处环境等因素 ,采用 下列适宜的方式 :
1 大型厂库内的中小容量 , 且无特殊要求 . 散布的用电设备 ,
宣采用树干
式配电。
2 大容量 ,或 集中布置 ,或 负荷性质重要 ,或 处于有特殊要求
的车间、建筑物内 , 宣采用放射式配电。
3 上距供电点较远 , 而彼此相距很近、容量很小的次要用电设
。 40 。



备 , 可采用链式配电。
4 . 对属于不同使用单位需分别进行电能计量和监测
的
用电
设备 ,应 结合计量装置的设置形式采用经济合理的配电方式。
5 中小容量的配电干线宜根据敷设条件选用电力电缆或导
线穿保护
管形式。
6 室内干燥场所大容量的配电干线宜采用密集式母线。
9.2.3 低压配电设计所选用的电器 ,应 符合国家现行的有关标
准 ,并 应符合下列规定 :
1 额定电压应与所在回路标称电压相适应。
2 额定电流不
应小于所在回路的计算电流。
3 额定频率应与所在回路的频率相适应。
4 应适应所在场所的环境条件。
5 应满足短路条件下的
动稳定
与热稳定的要
求。用于
断开
短路电流的电器 ,应 满足短路条件下的通断能力。
9.2.4 隔离电器的设置应符合下列规定 :
1 在维护 .测试 和检修设备需要
断
开电源的场所 ,应 就近设
置隔离电器。
2 在用电工艺设备附近可观察到的位
置 ,应 装设对应
每合工
艺设备的隔离电器或通断电流的操作电器。
3 为同一场所或相邻世所的上述设备供电的总
配电箱进线
处 , 宜装设隔离
电器。
9.2.5 当线路电源端的保护电器便于操作时 ,由 放射式线路供电
的配电箱 ,其 进线开关可采用不带短路保护和过负载保护的电需。
9.2.6 突然断电比过负载造成的损失
更大的线路 ,其 过负载保护
应作用于信号而不应作用于切断电路。
9.2.7 对于低压双电源切换装置 , 当用电设备处无人值班或要求
的切换时间短暂时 , 宜采用自动切换方式 ,其 他可采用双投开关手
动切换方式。
9.2.8 通信人、信号、信息、防灾等用电设备
的低压配电应符合下列
。 41 。



规定 :
1 与行车密切相关的通信、信和号、信息、防灾等用电设备
处 ,
宜分别采用单独的配电回路 ,并 设置独立的配电箱。
2 信和号楼、信号中继站 .通信 站 .通信 基站等独立设备房屋
《或箱
房 ), 宜以房屋 (或 箱房 ) 为供电单位引入总低压电源 ,在 人户
后经第一级配电箱划分为信和 号. 通信、信息、防灾、照明、空调、检修
插座和其他需求
的分支配电回路。
9.2.9 低压计费装置
应根据所在地供电管理部门的要求设置。
生产与生活用电、不同经济核算的部门
和单位应分别计
量。除满
足计费需要外 ,低压 计费装置还宜根据设备类别 . 用电区域
、部门
或功能区划分等原则 ,配置 考核
用计量功能。不能兼顾考核计量
的计费装置 ,可 另行设置考核
用计量装置
。计量装置宜
安
装在便
于查看
的场所 ,或 具备
上传功能。
9. 2. 10 有荔电度表或专用电能计量仪表的精度等级除满足所在
地供电管理部门的规定外 , 尚应根据计费对象的不同 , 符合下列
规定 :
1 容量为 315 kV « A 以
下的配电回路 、. 单相电力
用户、考核
用的表计 ,不 低于 2.0 级。
2 容量为 315 kV。,A 及以上的配电回路 ,其 表计不低于 1.0
级。
9.2.11 为 1.0 级和 2.0 级有功电度表或专用电能计量仪表配备
的电压互感
器的精度等级不
应低
于 0.5 级 ,电流 互感器不低于
0.5S 级。
9.2.12 下列低压
配电回路应设置电流测量装置 :
1 低压配电室的进线 . 母联、
劳路回路 ,每 个配电柜 ( 屏 ) 的总
进线处
或各馈线回路。
2 供电、配电和用电网络
的总干线线路。
3 50kV 'A 及
以上的照明变压堪、变压恬低压侧装有无功
补偿装置的总回路和消弧线圈回路。
。 42 。



4 55 kW 及以上的电动
机。
5 根据生产工艺或电力装置运行要求 , 需
监视交流电流的其
他回路。
9.2.13 下列低压配电回路 ,应 设置电压测量装置 :
1 低压配电室的每段母线 .联络 线 (线路 侧 ) 。
2 容量在 50 kW 及以上的电加热设备。
3 根据生产工艺
或电力装置运行要求 , 需监视交流电压的其
他回路。
9.2.14 低压回路交流测量电器的配置
应符合
下列规定 :
1 交流回路指示仪表的综合准确度不
应低于 2. 5 级 ,直流 回
路指示仪表的综合准确度不应低于 1.5 级 ,配备 的电流 .电压 互感
器及附件 .配件 的准确度不
应低于 1. 0 级。
2 照明与动力共用的变压器 , 照明负荷占 15%% 及以上的动
力照明混合供电线路 ,应 测量三相交流电流。
3 三相电流不平衡
度小于等于 15 为的回路 ,可 采用
一只
流表测量其中一 HR, THREAT RERT 1520 HY [BE] #% , i
测量三相交
流电流。
。43 。



10 电气
照明
10.0.1 铁路电气照明设计应符合 4 建筑照明设计标准 》GB
50034《 室外作业场地照明设计标准 》(GB 50582) 和《铁路照明设
计规
范兴 TB 10089) 等标准的有关规定 ;爆炸 危险环境
的照明设
计 , 还应符合 4 爆炸危险环境电力装置设计规范 》(GB 50058) 的有
关规定。
10.0.2 铁路各室内场所 ,编组 场 . 整备场 . 货
场 . 集装箱办理站、
有夜间作业的到发场 4 股道
及以上或设有除雪装置的道岔区 ` 油
BEX .全 油栈台、旅客站人台、牵出
线、
场站主干道路 .国际 换装台等
场所 ,应 设置电气照明。
10.0.3 铁路照明方案 ,应 充分考虑
不同类型建筑对照明的特殊
要求 , 处理好电气照明与天然采光 ,、 背景光的关系 ,照明 的功能性
与建筑美学的关系 ,采用 高效光源和灯具以及适宜的控制
方式 , 力
求采用标准化产品。 |
10.0.4 铁路照明设计 ,应 根据各场所的视觉要
求 , 作业性质和环
境条件 , 通过对光源 .灯具 和照明方式
的合理选择 ,合理 确定灯具
安装位
置 .照射 角度和遮光措施 ,使 各场所具备合理
的照度 . 显色
性 .适宜 的亮度分布以及舒适的视觉环境。 |
10.0.5 铁路各场所照明的照度 .均匀 度和功率密度值应控制在
规定
的范围内。
10.0.6 铁路照明配电和控制的设计 ,应 安全可靠 、. 利
于节能、便
于管理。
10.0.7 铁路照明设计应充分考虑后
期维护的条件。
o 44 。



二
铁路专用设施及特殊场所供电
11.1 铁路桥梁供电
11.1.1 铁路桥梁宜由电力贯通线供电 , 未设置贯通线或贯通线
供电能力受限时 ,可 采用外部电源。难
以取得上述电源时 ,应 设置
自
备电源。
11.1.2 公铁两用桥梁
的公路桥的供电宜采用外部电源 ; 由铁路
电源供电时 ,应 设置计费计量装置 ,设计 便利可行的管理接口。
11.1.3 桥梁供电变电所 ( 台 ) 宜设置在岸上。
经技术
经济比较 ,
知设在岸上不合理时 ,可 设在桥上或桥上、
岸上同时设置。
11.2 铁路隧道供电
11.2.1 隧道供电宜由电力贯通线供电 , 未设置贯通线或贯通线
供电
能力受限时 ,可 采用
外部电源。难以取得上述电源时 ,应 设置
自
备电源。
11.2.2 隧道变电所的布置应接近负荷中心 , 并便于维护管理。
变电所可设在隧道口或障道内的设备
洞室 ,低压 供电半径不宜大
于 1.5 km。 |
11.2.3 长度 500 m 及
以上的隧道内应设置电源箱 ,满足 临时接
引照明和小型作业机械电源的需要。电源箱宜设置在洞室内。
11.2.4 设置在隧道内的高压成套设备
的防护等级按附录 B 不宜
低于
了 P43; 电源箱的防护等级不宜低于了 65 ,并 应防腐。
11.2.5 隧道动力照明配线设计应符合
下列规定 :
1 低压电缆和导线均应采用铜芯材质。
2 单线隧道宜采用单侧配线 , 并宜
在曲线内侧配
线 , 有救援
。45 。



站的宜在救援站侧配线 ; 双线隧道宜采用两侧配线。
3 数设在沟内的配线需要引出时 ,靠近 地面露出电缆沟部分
应
穿以防腐 . 抗老化的
保护
管。
11.3 空调客车和动车组地面电源系统
11.3.1 为空调客车地
面电源供电的
变电所宜接
引两路电源 , 难
以接
引两路电源时 ,应 保证一路可靠电源供电 ;为 动车组地面电源
供电的变电所应接
引两路电源。
11.3.2 空调客车和动车组地面电源宜单独配置变压器。
11.3.3 ”为 空调客车和动车组供电
的地面电源设备
应符合下列
规定 :
1 DC 600 立地面电源设备宜采用相控调压。
2 ”对 于三相电源系统 , 单相交流地
面电源设备
宜采用 “ 交一
直一交 * 转换相数的方式。
3 ”地 面电源系统应具有多用户分别自动计费功能。
4 ”应 根据
不
同
车
型的电源接口布局和参数确定现场插座箱
的布设位置
和供电容量。 |
5 ”现场 插座箱应采取过压、欠压 \. 过流、短路 .电压 谐波含量
超标、漏电和接地保护等措施。
6 ”地面 电源整流设备至现场插座箱可采用单回线路 , 宜采用
单芯铜芯电缆或封闭母线形式。
11.4 集中
式 UPS 供电系统
11. 4.1 需要不间断供电的铁路调度所、指挥中心 .控制 中心的通
信、信和号、信息、咏灾、远动等电子信息设备宜构建集中式或分区集
中式 UPS 系统
供电 ,并 预留扩展条件。
11.4.2 集中式 UPS 系统宜由专用电力变压器或应采用专用回
路供电。
。
《人口
。



11.4.3 UPS 供电系统
的基本容量可按式 11.4. 3 计算 :
E>1.2P
(11.4. 3)
式中 “ 玖一一
不间断电源系统的基本容量 (不 包含备份
不间断电
源系统设备 )LCkW EH KV « A) J;
P- 一一用电设备的计算负荷 (不 包含备份
不间断电源系统
设备 )LGEW EH kV « A),
11.4.4 集中式 UPS 供电系统应按表 11. 4. 4 选择系统配置 , 满
足
性能要求。设有不同等级机房且各自用电负荷较
大时 , 宜分设
UPS 系统 ;同一 UPS 系统的供电对象含有不同等级机房负荷时 ,
应按其中最高等级机房进行系统配置。
表 11.4.4 ”单机 并机系统或双机系统
的系统配置
HATER
|
TH & 肛
A 级机房。 | B 级机房 | COME
相对
于柴油发电机
AR 一
ALAR 2h 2h 的燃料储存量
UPS INEM) vex i
(区 | 人
全
UPS 供电系统 | 当柴油发电机作为 Bhi _
电池备用时间 | 。后备电源
时为 15 min elie
小于 30 min
Rats hE
+ + 一
移范围 (%)
稳态频率 os HME
偏移范围
各
工作方式
输入电压波形
人
电子信息设备
失真度 (26) = 正常工作时
零地电压 (V) <2 应满足设备
使
用要求
。47 。



续
表 11.4.4
项目
技术要求
AFH
了级机房
C 级机房
允许
断电持续
时间 (ms)
0~4
0~10
不间断电源系统
输入
端 THDi
含量 (%%)
<15
3 一 39 次谐波
11.4.5 当系统输出端中性线与 PE 线之间的电位差不能满足电
子信息设备使用要
求时 , 宜配备隔离变压器。
11.4.6 集中式 UPS 供电系统应设置静态和维修旁路 ,分 别能自
动和于动控制。
11.4.7 集中式 UPS 系统的 UPS 主机房和营电池室宣分别
设置。
11.4.8 集中式 UPS 系统主要设备布置的各项间距 , 可参照变电
所低压配电屏的标准设计。
11.4.9 集中式 UPS 供电系统及其机房
宜设置环境
与设备监控
系统 ,对 设备和环境进行监控 , 且应具备与机电设备监控系统
(BAS) 的通信接口。
。48 。



12 ”机 电设备监控系统
12.1 一般规定
12.1.1 铁路机电设备监控系统设计应符合 4 智能建筑设计标准》
(GB 50314)《 铁路隧道防灾救援耻散工程设计规范并 TB 10020)
等标准
的有关规定。
12.1.2 机电设备监控系统应在满足设备和工艺控制要求的前浊
下 ,以 方便运行管理和节能为目标 ,实现 最大限度的优化控制、管
理
和节能。
12.1.3 地下车站以及区间 , 大型及以上铁路旅客站房 , 集铁路与
民用机场
航站楼或城市轨道交通车站等为一体
的综合交通枢纽
站 , 设有防灾救援站或应
急照
明
的障道等应设置机电设备监控系
统 ; 中型铁路旅客站房 , 铁路站段设有集中空调的重要车间、库、综
合楼等大中型建筑宜设置机电设备监控系统。其他场所家根据工
艺控制和节能管理要求确定是否需要设置机电设备监控系统。
12.1.4 机电设备监控系统设计应符合下列规定 :
1 应支持开放式系统技术 , 宜建立分布式控制
网络。
2 应选择先进、成熟和实用的技术和设备 ,符合 技术
发
展的
方向 ,并 容易
扩展、维护和升级。
3 RAMEE HR RANT FERRE FUE
互操作性。
4 应从硬件和软件两方面充分确定系统的可集成性。
5 应采取必要的防范措施 ,确保 系统和信息的安全性。
6 应根据监控对象的功能 .重要 性
等确定采取元余、容错等
技术。
。 49 。



7 大型 .特大 型旅客站房等建筑物
的
机电设备监控系统
应具
备能源管理功能 ,中 型站 .地 下站旅客站房建筑物的机电设备监控
系统宜具备能源管理功能。
12.2 系统设计
12.2.1 机电设备监控系
统的监控对象宜包括以下系统和设备 :
冷冻
水及冷却水系统。
热源
及热交换系统。
采暖通风及空气调节系统。
-给 水及排水系统。
自动
扶梯 .电梯 和自动
人行道系统。
客车上水及污水处理系统。
照明系统。
长大隧道
或隧道
群
的防灾救援设备 , 主要包括隧道内风
机、应
急照
明 ( 包括紧急安全朴散标识设备 )、 消防泵 (排水 泵 ) 等
设备。
9 其他需要控制的工艺设备及系统。
12.2.2 ” 当机电设备监控系统的监控对象采用自成体系的专业监
控系统时 ,该 系统应作为子系统通过标准通信接口纳入机电设备
监控系统。
12.2.3 机电设备监控系统宜采用分
布
式系统和多层次的网络结
构 ,并 应根据系统的规模、功能要求及选用产品的特点 ,采用 单层、
两层或三层的
网络结构 ,但 不
同
网络结构均应满足分布
式系统集
中监视操作和分散采集控制的原则。地下车站及地下区间的机电
设备监控系统宜设置中央和车站两级监控管理。中央级监控
系统
宜由操作工作站、交换机、服务器 .打印 机等组
成。各种规模
的系
统应满足
以下要求 :
1 大型系统宜采用由管理 ,控制 .现场 设备三
个
网络层构成
的三层网络结构。
oe DO 。



2 ”中 型系统宜采用两层或三层的网络结构 ,其 中两
层
网络结
构宜由管理层和现场设备层构成。
3 小型系统宜采用以现场设备层为骨于构成的单层网络绪
构或两层
网络结构。
12.2.4 管理网络层是建筑设备的监控调度和管理中心 , 宜由操
作工作站、交换机、服务器 .计算 机网络以及打印
机 、UPS 等组成 ,
应根据系统规模和功能要求进行配置。管理网络层应完成系统集
中监控和各种系统的集成 ,与 其他系统接口时 ,应 注意各系统之间
的相互隔离和保护 ,必要 时应设置防火墙。
12.2.5 控制网络层应完成建筑设备相对独立的自动控制。
12.2.6 现场设备网络层主要包括传感器 .智能 仪器仪表、热行
器执行
机构等 ,应 完成末端设备控制和现场仪表设备
的信息采集
和处理。
12.2.7 地下车站应在
车站配置
车站紧急控制
盘 ,其 强面
应以火
灾工况操作为主 , 操作程序应简单直接 ; 作为机电设备监控系统
火灾工况
自
动控制的后备措施 ,其 操作权限应高于车站
级和中央
级工作站。
12.2.8 设有防灾救
援系统的长大隧道或隧道
群的机电设备监控
系统 ,其 监控主站宜设置在有人值班的隧道控制
室或防灾救
援指
挥中心 ,隧道 紧急救援站应设置紧急控制
盘。
12.2.9 正常运行工况需控制的设备 ,应 由机电设备监控系统直
接监控。火灾工况专用的设备 ,应 由火灾自动报警系统直接监控。
防排烟系统与正常通风系统合用的设备 , 宜由机电设备监控系统
统一监控。机电设备监控系统和火灾自动报警系统之间应设置可
靠的通信接口 ,由 火灾自动报警系统发布火灾模式指令 ,机 电设备
监控系统优先执行相应的火灾控制程序。
12. 2. 10 ” 当纳入铁路电力远
动系统
的
配电所、
变电所高 \ 低压回
路需要同时纳入机电设备监控系统时 ,机 电设备监控系统宜只对
其进行
监和
视 , 不控制。
。 5] 。



12.2.11 机电设备监控系统在完成各类设备自动监控的
同时 ,还
应能满足机电设备本身所固有的控制工艺要
求 , 并应实现
最优及
节能控制。
12.3 系统基本功能
12.3.1 机电设备监控系统
应能对机电设备运行工况进行监视、
测量 .记录 , 提供监控设备和系统运行工
况的有关数据 , 资料、报
表 , 并应具备故障报警功能。
12.3.2 机电设备监控系统应能对机电设备进行控制 ,并 能根据
设备
运行要求完成设备的自动控制及设备间联动控制。
12.3.3 机电设备监控系
统应能完成机电设备运行模式和参数的
设置 ,具有 不同
应用场合节能控制
的运行方案 ,并 能对运行模式进
行自动
或手动转换。
12. 3.4 机电设备监控系统应具有与火灾自动报警系统 (FAS) 联
动
的功能。
12.3.5 地下车站及地下区间的机电设备监控系统应能根据
环控
工艺要求 , 对地下车站 .地 下区间隧道通风系统设备进行正常模式
控制 .阻塞 及事故灾害模式控制。
12.3.6 机电设备监控系统应具备系统维护功能。
12. 3.7 ”能源 管理系统应具有分项能耗数据的实时采集 .计量 、传
输、科学分
析 ` 有效存储等功能。
。52 。



13 ”电力 装置防雷及接地
13.1 一般规定
13.1.1 铁路电力装置防雷、接地设计 , 除应符合本规范的规定
外 ,还 应符合 (建筑 物防雷设计规
范 》(GB 50057)《 交流电气装置
的过电压保护和绝缘配合设计规范 》(GB/T 50064)《 交流电气装
置的接地设计规范 》(GB/T 50065)《 铁路防雷及接地工程技术规
范 》(TB 10180) 等标准的有关规定。
13.1.2 防雷、接地设计 ,应 与相关专业充分协商 ,密切 配合。防
雷、接地装置应充分利用建筑物结构的金属导体 ; 防雷措施应与用
电设备等防雷措施适配 ,构成 整体防震体系。
13.1.3 ” 设有综合接地系统的铁路 ,在 距铁路 20 m 范围
内 ,以 及
距接触
网带电体 5 m 范围内 ,电力 装置的接地装置均应与综合接
地系统相连。
13.1.4 电力装置需要接地时 , 除本章已有规定外 ,其 接地电阻限
值可按附录 C 确定。
13.2 ”电力 装置防震
13.2.1 变、配电所防直击雷和雷电感应过电压设计应符合下列
规定 :
1 室外配电装
置 (包括 组合导线和母线廊道 ) 应装设防直击
雷接闪器 , 接闪器可采用独立避雷针或架空避雷线 ( 网 )。 保护室
外配电装置的避雷针不宜装设在独立的主控室和 35 kV 及以
下变
电所的屋顶
上。
2 110 kV 配电装
置 ,可 将避雷针装设在
配电装
置的构架或
e 53 。



房顶上 ,但 在土壤电阻率大于 1 000Q + m 时 , 宣设独立避雷针 ;
66 kV 配电装置 , 可将避雷针装设在配电装置的构架或房顶上 ,但
在土壤电阻
率大于 500 Q + m 时 , 宜设独立避雷针。
3 ”独立 避雷针宜设独立的接地装置 ,在 非高土壤电阻率地
区 ,接地 电阻不宜大于 10 Q。 该接地装置可与主接地网相连接 ,
避雷针与主接地网的地下连接点至 35 kV 及
以
下设备
与
主接地网
的地下连接点之间 , 沿接地体的长度不应小于 15 m。
4 ” 装设在架构 ( 房
顶 ) 上的避雷针应与主接地网连接 ,并 应在
其附近装设集中接地装置。装有避雷针的架构上 ,接地 部分与带
电部分间的空气中距离不得小于绝缘子串长度或非污秽区标准绝
缘子
串的
长度。
5 设有防直击雷保护装置的电力装置室 ,应 采取有效措施防
止雷电对电气设备的反击 ,屋顶 上的设备金属外壳、电缆金属外皮
和建筑金属构件均应接地。
6 ”不 得在装有避雷针、吕雷线的构筑物上架设未采取保护措
施的
通信线、广播线和低压线。
13.2.2 变、配电所防雷电波侵入设计应符合
下列规定 :
1 未沿全线架设地线的 35 kKV~110 kV 架空线路 ,应 在变、
配
电所 1 km~2 Km 的进线段架设地线 ;35 KV~110 kV 电缆
进线
段 ,应 在电缆与架空
线连接处设避雷器 ,其 接地端应与电缆金属外
皮连接 ,连接 电缆段的 1 km 架空线路应架设地线。
2 6 kV~35 kV 变、配电所每段母线和每路架空进出线均应
装
设避雷器。当采用电缆引入 (出 ) 时 ,应 在电缆与架空线
连接处
设避雷
器。有电缆段的架空线路 ,避雷 器应装设在电缆头附近 ,其
接地端应和电缆金属外层相连。
13.2.3 , 配电装置
雷电过电压保护设计应符合
下列规定 ;
1 10 kV~35 kV 配电变压器
高
压侧
应装设避雷器保护。吉
雷器应尽量靠近变压器装设 ,其 接地线应与变压器低压侧中性点
(中 性点不接地时则为中性点
的击穿保险器的接地
端 ) 以及金属外
。54 。



壳等连在一起接地。
2 10 kV~35 kV 配电变压器低压侧宜装设过电压保护装
置
。该过电压保护装置应与变压器金属外这等连在一起接地。
3 10 kV~35 kV 柱上断路
器 .负荷 开关 .电容 需 , 应在电源
侧装设避雷器保护 ,避雷 器接地线与设备金属外壳连接 ,接地 电阻
不
宜大于 10 0。
13.2.4 架空线路防雷电过电压保护方式 ,应 根据线路的电压等
级 .负荷 性
质 . 系统运行方式 .当地 原有线路的运行经验、线路路径
的雷电活动
的强弱、地形地貌和土壤电阻率等条件 , 通过技术经济
比较确定 ,可 按
以下要求采取雷电过电压保护措施 :
1 6 kV 一 10 kV 混凝土杆架空电力线路 ,在 多雷区可架设地
线 , 或在三角排列的中线上装设避雷
器。当采用铁横担时宜提高
绝缘子等级 ;绝缘 导线铁横担线路可不提高绝缘子等级。
2 6 kV 及以上
无地线线路钢筋混凝土杆宜接地 ,金属 杆塔
应接地 ,在 多雷区接地电阻不宜大于 30 Q, 其余地区接地电阻可
不
受限制。
3 与架空线路相连接的电缆段 ,长 度超过 50 m 时应在其两
端装设避雷器或保护间隙 ;长 度不超过 50 m 的电缆 ,可 只在任何
一
端装设。
4 6KV 及以上同
级电压线路相互交叉或与
较低电压线路、
弱电线路交叉时 ,交叉 挡两端的钢筋混凝土杆或铁塔均应接地。
13.3 ”电力 装置接地
13. 3.1 电力装置接地装置应充分利用自然接地体接地 ,但 应校
验自然接地极的热稳定
性
。接地按功能可分为系统接地、保护接
地、雷电保护接地、防静电接地。 .
13.3.2 每座建筑物和发 . 变、配电所内 ,不 同用途和不同额定电
压
的
电融装置或设备 , 除有规定外 ,应 采用共用接地系统。共用
接地装置的工频接地电阻 ,应 符合其中最小值的要求 , 并满足接触
« 55 。



电位差和跨步电位差的要求。
13.3.3 电力装置和设施的下列外露可导电部分 , 除另有规定外 ,
均应接地 : |
1 有效接地系统中部分变压器
的中性
点 ;有 效接地系统中部
分变压辟 .谐振 接地、低电阻接地以及高电阻接地系统中 ,中 性点
所接设备的接地端子。
2 高压并联电抗器中性点接地电抗器的接地端子。
3 电机、变
压器 .高 压电器 . 手
握
式及移动式
设
备
的底座、
学
淹。
4 发电机中性点
柜的外壳、
发电机出
线
柜 . 封闭母线
的外这
和变压器 .开关 柜等 (配套 ) 的金属线
槽等。
5 配电、控制、保护用的
屏 ( 柜、箱 ) 及操作人台等的金属框架。
6 气体绝缘金属封闭开关设备
的接地端子。
7 屋内外配电装置的金属架构和钢筋混凝土架构 ,以 及靠近
带电部分的金属围栏和金属门。
8 发 . 变 . 配电所的电线沟和电缆隧道内 ,以 及地上各种电绩
金属
文架等。
9 电力电缆的金属层 , 闲置电缆芯
线 ; 电力电缆接线盒 .终端
盒的外党 ;穿线 的钢管 .电缆 桥架 .封闭 母线的外壳等。
10 架有地线的架空线路杆塔。
11 非沥青地面
的
车站、居民区内不接地 .谐振 接地和高电阻
接地系统中 ,未 架设地线
的架空线路的金属杆塔和钢筋混凝土
杆
塔。
12,” 装在电力线路杆塔上的变压器 .开关 设备 .电容 器等电气
设备。
13 ” 箱式变电站和环网柜的金属箱体等。
14 灯塔 , 灯桥 .金属 灯杆等 ; 工类灯具的金属外这。
15 起重机轨道 ,布线 钢索 .电梯 构件等。
16 ”电气 设备传动装置。
e CO 。



17 高压电气装置的互感
器的二次绕组。
13.3.4 仅专业电气人员人允许进入场所或附属
于高压电气装置、
电力生产设施的二次设备的
下列金属部分可不接地 :
1 在木质 .沥青 等不良导电地面的干燥
房间内 ,交流 标称电
JE 380 V 及以下 .直流 标称电压 220 V 及以下的电气设备外壳 , 但
当维护人员可能同时触及电气设备外壳和接地物件时除外。
2 装在配电屏、控制屏和配电装置上的电测量仪表、继电大
等低压电器的外壳 ; 损坏后不会引起危险电压的支持绝缘子金属
底座
等
。
3 安装在已
接地的金属架构上且保证电气接触良好的设备
如电动机 .电器 、套管
等 ,但 爆炸危险场所除外。
4 标
称电压 220 V 及以下的车电池室内的支架。
13.3.5 35 kV 地区或中心变电所 .66 kV 及
以上变电所、配电所
电气装置的接地 , 除利用自然接地体外 ,还 应甫设
以水平接地体为
主的人工接地
网
。小型变电所或附属变电所 ,采用 建筑物的基础
作接地极 , 且接地电阻满足要求时 ,可 不另设人工接地。
13.3.6 具有 GIS 组合电器
的
变、配电所 ,应 设置一个总接地网 ,
并在 GIS 设备区域设置专用接地网。专用接地网应由设备制造厂
设计 ,并 成为总接地网的一个组成部分 ,其 之间的连接线不应少于
4 根。
13.3.7 低压系统的接地型式可分
为 TN\TT 和 IT 等 3 种。其
中 TN 系统可分
为 TNTS.TNC #1 TN-C-S 等 3 种。各接地系统
的构成 ,应 符合附录 D 所表达的内容。
13.3.8 对
于 TN 系统 ,电气 装置的外
露可导电部分
应经 PE 线
或 PEN 线接地 ,系统 并应符合
下列规定 :
1 单
电源的 TN 系统 ,在 电源处应有一点直接接地。
2 多电源的 TN 系统 ,不 应在变压器的中性点直接接地 ,而
应在连接各中性点的绝缘导体的某一点单点接地 , 且该接地点应
设在总配电柜 ( 箱 ) A.
。 D7 。



3 PE 线和 PEN 线可增设
接地 (包括 TN-C-S 系统中的 PEN
RED |
4 系统 N 线
与 PE 线分开后 ,后 此不应再次互联。
13.3.9 TT 系统
应只有一点直接接地 ,电气 装置的外
露
可导电
部
分应接到在电气上独立于电源系统接地的接地极上。
13.3.10 IT 电源系统的所有带电部分
应与地隔离 ,或 某
一点通
过阻抗接地。电气装置的外
露可导电部分可互联集中、分组互联
集中
或单独接地。 ,
13.3.11 铁路低压配电系统的接地型式可按以下原则确定 ,
1 宣优先
采用 TN 系统
。
2 当一台变压器供多处建筑物且较分散 ,或 变压器距离供电
对象的房屋较远
时 ,可 采用 TN-C-S 系统 ;其 余情况
宜采用 TN-S
系统。 |
3 ”用 电设备少或很难被触磁到 ,人 员不经常进入的
场所 , 当
与采用 TNS 或 TN-C-S 系统对比
有明显经济优势时 , 可采用
IN-C 系统。 |
4 室外照明等设施的配电宜采用 TT 系统
或局部 TT 系统 ,
“并 配置自动切除接地故障的保护装置。困难时 ,可 采用 TNS 系
统 ,其 接地和配电线路的
保护要求 ,应 符合国家现行标准的有关
规定。
5 ”有 特殊要求的用电设备 ,可 采用 IT 系统 ,并 应设置为专用
低压系统。
13.3.12 ”变压器 设置
在供电对象的建筑外并采用 TN 系统
时 , 低
压线路
在引入建筑物
处 ,PE 或 PEN 线应重复接地。采
用 TN-CS
系统
时 ,N 线与 PE 线宜在引入建筑物处分开 , 并应在分开处重复
接地。
13.3.13 ”低压 电气装置采用接地故障保护时 ,建筑 物内电气装置
应采用总等电位
保护联结系统 ,并 符合附录眉的有关规定。
。58 。



14 电气
让能与环保
14.1 一般规定
14.1.1 铁路电气节能与环保设计应符合国家节能减排政策的要
求 ,与 铁路规划的有关要求相结合。
14.1.2 铁路电气节能与环保设计应积极推进采用成熟、 fim
用的节能和环保新技术 .新 装备。
14.2 ” 供配电系统
的节能
14.2.1 铁路供配电系统的规划 ,构建 应符合下列规定 : |
1 ER JER PY ER AC Fi IU A BE SF NE AR 97 FH Pl BEA BY AAT 4
级 .容量 .供电 距离 . 变配电设施的分布情况 .用 电设备特点等合理
确定
。对具有几个电压等级的供配电系统 ,应 进行经济技术比较 ,
以减少电压层次 .降低 变电损耗 , 并选用经济合理的运行方式。
2 旅客站房等大型建筑 ,条 件适宜时 ,可 设置光伏发电系统、
热电联产系统等分布
式能源系
统。当分布式能源系统只作为辅助
电源时 ,其 运行规则应
与负荷规律相匹配。
3 变 . 配电设施
应尽量靠近负荷中心。
4 生产与生活应分系统供电。
14.2.2 MECH RG WEEBOTIAFE TIME
1 变 ,. 配电所的保护 .控制 应采用目
动化技术。
2 变压器
设计应符合下列规定 :
1) 应根据用电负荷情况 ,正确 选择和配置变压器的容量和
台数 ,合理 分配负荷 , 且宜符合 4 电力变压器经济运行》
(GB/T 13462) 的有关要求。
。59 。



2) 电力变压器不宜长期
轻载甚至
空载运行。
3) 当主变压器容量较大 ,负荷 具有明显
的昼夜 .季节 等特
征时 , 宜增设小容量变压器 ,采用 轻载切除装置 ,实行 自
动切换。
3 电力线路应选择合理的供电方式 .导线 截面。
4 电力设计宜积极采用蜂谷
分时技术 ,有 条件时 ,可 采用电
力负荷控制技术。
5 目然功率因数未达到规定标准的
变、配电所 ,应 装设无功
补偿装置。
14. 2.3 ”根据 不同
的用电情况 ,应 合理分配和平衡用电负荷 ,合理
调整线路布局 ,控制 总线损率及受电端电压在允许电压的偏差范
围
内。
14.2.4 低压配电系统中接人交流 220 V 或交流 380 V 单相用电
设备时宜使三相负荷分配平衡。
14.3 ”电气 照明的节能
14.3.1 电气照明节能设计应符合下列规定 ;
1 应根据不同场所选取适宜的照度标准值和功率密度。
2 宜采用三相电源
线
路 ,三 相配电王线
的各相负
荷
宜分配
平衡。
3 应根据不同场所照度要求 , 采用分区照明一般照明、局部
照明
等多种方式或其结合 ,以 及利于节能的控制方式 ,保证 照明质
量 , 节约
用电。
4 应采用节能
型光源。
5 照明器布置应充分考虑自然光 . 背
景
光对照度的影响 ,并
设置与其对应的控制单元。
14.3.2 建筑物的电气照明节能设计应根据建筑特点、功能、标
准、使用要求
等 ,通过 合理选用和配置控制装置 ,对 照明系统进行
分散、集中 .手动 .自动 的控制。
。60 。



14. 3.3 ” 除有特殊需要外 ,电光 源应选用国家节能认证的产品 , 且
符合国家规定的能效限定值及能效等级的要
求。采用高效节能
灯
具。各种照明器具的
选择 ,应 符合《铁路照明设计规范 》(TB
10089) 的有关规定。
14.4 ”电气 设备和元器件的节能
14.4.1 变压器
应选用国家推广使用的高效、低损耗的节能
型变
压器 。10 kV 三相配电变压器 ,应 符合 4 三相配电变压器能效限定
值及能效等级 》(GB 20052) 的要求 ;35 kV 一 220 kV 电力变压器
应符合 4 电力变压器能效限定值
及能效等
级 》(GB 24790) 的要求。
其他电力设备和装置 , 均应符合国家有关能效限值的要求。
14.4.2 高压断路器宜配
置弹簧储能
型 , 永磁操动型等节能类型
的操作
机构。
14.4.3 变 . 配电所及自动控制装置
的信号显示、继电器、仪表等
应选用节电产品。
14.5 控制和管理系统的节能
14. 5.1 铁路供配电系统的设计 ,应 充分利用机电设备监控系统、
远动系统能源
管理系统等
控制
和管理系统技术提高节能效果。
各类控制和管理系统的设置应根据节能效果考虑投入产出比 , 达
到技术先进 .运行 可靠 , 利于管理 .经 济适用的目标。
14.5.2 复匠成
套的机电设备 .工艺 群组设备宜通过机电设备监
控系统或装置进行过程控制 , 以实现合理闭环和联动 ,利于 节能。
能源管理系统应合理划分采样分组和采样
点 , 当设有联动控制功
能时应与工程实际相适宜 ,力求 系统最简 ,效益 最
高。机电设备监
控和能源管理系统的设计应符合本规范第 5.9、12 章的有关规定。
14.5.3 ”有 调
速要求的交流电动机和工艺上对风量
或水量有变化
的风机和稍类负荷 , 宜采用变频调速等电子节能技术。



14.6 环境保护
14. 6.1 铁路电力设计应符合国家环境保护的有关法律法规、技
术标准等方面的要
求 ,重点 考虑和加强对有害物质泄漏 .电磁 辐
射、噪声 .植被 影响 ,节约 土地等方面的措施。
14.6.2 电力设备的
选择
应符合国家标准规定的泄漏和噪声
mR.
14.6.3 10 kV 油浸式变压器宜采用全封闭
式 ,变压器 油
宜选用
优质的矿物油或合成绝缘液体
。水土环境敏感区域官采用干式变
压器
或采取可靠的防护措施
。
14. 6.4 10 KV 及以上断路器应选用无油化产品。
14.6.5 设计选用
的 SF, 气体绝缘
设备 , 其
年泄漏
率
不得高
F 0.1%. |
14.6.6 架空电力线路的设计应按本规范 7.2 和 7. 3 节的规定 ,
避免
对环境的破坏 ,减少 对环境的影响。
14.6.7 ”位 于经常有人区域的电抗器 ,变压器 等高噪声
设备 , 宜布
置在室内 ,或 采用封闭安装的形式。



15 接口设计
15.1 | RE: 要求
15.1.1 铁路电力工程应充分考虑与相关工程、土建工程、外部设
施和相关各系统之间的接口和协调关系 ,总 体设计应经济合理 , 利
于施工 .调试 ,管理 .运行 和维护。
15.1.2 铁路电力工程应考虑技术对接与兼容 .产权 划分 .管理 界
面 .施工 工序和工艺等方面的需求 ,合理 确定接口形式和界面。
15.2 ”电力 工程
与土建工程
的接口
15.2.1 变 . 配电所
等电力设施的设计 ,应 向站场、线路、房建等专
业提出要求 ,在 用地、场
坪布置 . 通所道路、排水等方面实现总体性
最
优。
15.2.2 布置
在房屋内、隧道内、桥梁
上的电力设备 ,应 提出设备
布置 .基础 .安装 以及沟、槽 . 管 .洞 .并 等
要求给相关专业 ,在 主体
工程
中统筹设计。
15.2.3 ”布置 在隧道内、桥
梁上、路
肩上、硬质路基脚下、站场设
施密集等区域的的电力电费线路 ,应 提出沟、槽、管 . 井等要求给相
关主体专业 ,在 主体工程中统筹设计。
15.2.4 利用主体结构金属进行
防雷接地 ,采用 与建筑一体化的
光伏组件等设备时 ,电力 专业应与相关主体专业进行紧密的配合 ,
做好专业衔接 ,满足 施工工序和施工工艺要求。
15.3 铁路供
配电系统
与外部电源的接口
15.3.1 铁路外部电源宜按减少接口数量 .利于 产权划分和管理
。63 。



的原则进行方案规划和设计。
15.3.2 ”铁路 供配电设施与外部电源的接口形式和界面 ,应 通过
协商确定 ,并 符合相关标准和规定的要求。
15.3.3 ”电源 线路应设置产权或管理分界装置。
15.4 供配电系统
与其他设备的接口
15.4.1 估配电系统与其他设备系统的接口应满足运党管理的
需要。
15.4.2 在满足通畅、 En CELL
设备 ,避免 重复设置。
15.4.3 电力 .通信 、信号、防灾等设备系统共址的区域 , 宣统筹布
置 ,降低 相互间的干扰。
15.4.4 设有电力
远动系统 , 或其他远程系统监控范围需要跨站 ,
跨线时 , 宜将传输通道
要求提供给通信专业。
15.4.5 “电力 设备用房当有通风、空
调
、给排水、消防
等特殊有要求
时 ,应 提供给相关专业合理配套。
15.4.6 ”电力 与其他设备系统间的保护和控制 , 应有合理的匹本
关系
。为通信、信号电源屏供电的低压配电系统应力求将配电保
护级数减到最
少。 .
15.4.7 为
自带控制系统的
用电设备供电的供配电系统 , 应配合
人
。 64 [3



附录 A 典型气象区
表 A 典型气象区
ex TITTiTawVYTAwTWwT TY
最高 : +40
一 10 —10|—20| 一 40| |
Bl ° 0 —5)| 20 | 一 zol 一 to) 一 2 一
导线
覆冰 | 一
一 5
天
十 10
温度 | BAR “| 十 10 | +10| 一 5 | 一 5 一 5 | —5| 一 5 | 一 5
cy | (一 5)
安装 0 0 | 一 5 | 一 10| 一 5 | 一 10| 一 15| 一 10| 一 10
雷电
过电压 [ + 各
操作过电压
2 15 151 一
年平均气温
十 20 | + 十 15 | 十 10 | 十 15 | 十 10 5 | 十 10 | 十 10
38 30 30 30
最大风 | (3o) | (25) | PP lew] ®len] | 一
TE 10 15
风速
导线覆冰
(m/s) 安装 10
雷电
过电压 15 . 2
操作过电压 0.5X 最大风速 (不 低于 15 m/s)
覆冰厚度 (mmy) 0 5 5 | 5 10 10 ao 15 20
冰的密度 (g/cms) | 一 0.9
注 :1 表内一个栏内只有一个数值时 ,适用 于 35 kV 及以下线路。表内一个栏内有两
个数值时 ,不 带括号的适用于 35 kV 线路 , 带括号的适用于 10 kV 及以下线路。
2 10 kV 及以下线路的各级气象区 ,最 高 .最 低气温时的风速
均为零。
3 一般情
况下覆冰时风速 10 m/s, 当有可靠资料表明需加大风速时可取
为 15 m/s.
4 架空电力线路穿越特殊地区或区
域 (如 高海氢气温异
常 ,大 风区
等 ) ,应 根
据当地特殊情况确定的计算气象条件进行设计 。.
。65 。



附录了
外壳防护等级分类
表示防护等级的代号通常
由特征字母 IP 和两
个特征
数字组
成 ,有 特别要求时 ,可 增加附加字母和 (或 ) 补充字母。
不要求规定特征数字时 ,由 字母 “X" 代替 ( 两个特征数字都不
规定时 , 则用 “XX” 表示 ) 。
附加字母和 (或 ) 补充字母可省
略 , 不需代替。
当使用一个以上的补充字母时 ,应 按字母顺序排列。
. 当外壳采用不同安装方式提供
不同的防护等
级时 ,制造 厂应
在相应安装方式的说明书上表明该防护等级。
表 BT1 第一位和第二位特征数字所表示的防护等级
数字
或字母 | 数字
或字母 | 。
对设备
防护的含义
对人员防护的含义
| 一
防止固体异物进入
防止
接近危险部件
0 无防护
无防护
防止
之直径 50 mm 的固体 | 防止手背接近危险部件 ,
ET 直径 50 mm 的球形
试具
直径 50 mm 的球形物体试 | 应
与危险部件有足够的
具不得完全进入壳内 Gl
第
一位
特征数字
防止直径 12. 5 mm 的固 | 防止手指接近危险部件 :
直径 12.5 mm 的球形
物体 | 的匀接
试指
应
与危险部件
| 试具不得完全进入壳内 RGR
Bik >H7%# 2.5 mm 的国
体异
物 , . 防止工具接近危险部件 ,
径
直径 2.5 mm 的
试具不
直径 2.5 mm WH HEALL
完全
不得进入壳内
。 OO 。



续
表 B-1
数字
或字母 | 数字
或字母 |。 对设备
防护的含义
对人员防
护的含义
防止
之直径 1.0 mm 的
固 | 防止
金属线接近危险
, ER 部
件 ,
直径 1.0 mm 的物体
试具 | 直径 1.0 mm 的
试具不
完全不得进入壳内
得进入壳内
Bick: 防止
金属线接近危险
第
一位 i 不能完全防止尘埃进入 ,但 | 部
件 :
特征数字
进入的灰尘
量不得
影响设备 | 直径 LO mm 的试具不
的正常运行 ,不 得影响安全 “| 得进入壳内
| 防止
金属线接近危险
。
尘密 , 部件 ,
无灰尘进入
直径 1.0 mm 的试具不
得进入壳内
| 防止进水造成有害影响
一
0 无防护
一
防止垂直方向滴水 , | 四
垂直方向滴水应无有害影响
防 15 的滴水 : ,
, 当外壳的各垂直面在 15°78 四
围内倾斜时 ,垂直 滴水应无有
害影响
防
淋水 ,
第二位 3 各垂直面在 60* 范围内淋
一
特征数字
水 ,无 有害影响
防
溅水 :
4 向外壳各方向溅水无有害
一
影响
Bok
5 向外壳各方向路水无有害
一
影响
防
猛烈喷水 ;
6 向外壳各个方向强烈
喷水 |
无
有害影响
。 67 。



续
表 B-1
数字
或字母数字
或字母
对设备
防护的含义
对人员防护的含义
第
二位
特征数字
防短时间浸水 :
浸入规
定压力
的
水中经规
定时间后 ,外 壳进水量不致达
到有害程
度
防持续潜水 :
按生产三和用户双方
同意
的条件持续潜水后 ,外 壳进水
量不致达到有害程度
表 B2 附加字母和补充字母所表示的防护等级或含义
数字
或字母数字
或字母
对设备防护的含义
对人员防护的含义
附加字母
〈可选择 )
防止
接近危险部件 ,
接近危险部件
的实际防
护
高于第一位特征数字所
代表
的防护等级
防止手表接近 :
直径 50 mm 的球形
试具
与危险部件必须保持
尾够
的间际
防止手指接近 :
直径 12 mm, 长 80 mm
下
须保持足够
的间隙
防止工具接近 :
直径 2.5 mm, 长 100 mm
的试具与危险部件必须保
持足够的间隙
防止金属线接近 :
直径 1.0 mm, $100 mm
的试具与危险
部件必须保
持足够
的间阶
。68 。



续表了 2
数字
或字母 | 数字
或字母
对设备防护的含义
对人员防护的含义
一
专门补充的信息
一
H 高压设备
一
防水试验在设备
的可动部
M 件 ( 如旋转电机的转子 ) 运动
一
补充字母
时进行
《可选择 )
防水试验在设备
的可动部
件 ( 如旋转电机的转子 ?静止
| 时进行
提供附加防护或处理
以适
用于规定的气候条件
e。 69 。



附录 C 交流电力装置铁路常用
接地电阻
最高限
值 C9)
RC 交流电力装置铁路常用接地电阻最高限
值 (9)
装填
工频接
接地装置适用情形
地电阻
备
注
类
别
(已
<10 p<100 Q .mm 时
<15 | 100 Q + m<<p<{500 Q + m Af
6 kV~35 kV 有架空
地线的杆
堪接地 <20 | 500 Q + m<o<1 000 Q .mm 时
<25 | 1000 Q + m<o<2 000 Q » m Fi
<30 2 000 0 + m<p Ht
6 kV~35 kV 无架空地线
的杆 <30
塔接地
MAR 小电流接地系统位于站、场
BLE | ( 厂 )、 居民区的无架空地线
的杆塔 <B0
接地
1kV 及
以
下线路 ,采用 TN 系
统时 ,PE 或 PEN 线在建筑物引
和人 | <10
处的重复接地
1 kV 及以下线路 ,采用 IT 系统 <30
时的杆塔接地
1 kV 及以
下线路 ,入 户处的绝 <30
缘子铁脚接地 =
LEV BL 直接接地、低电阻接地系统的保 <4 同时应符合 R<2 000 Io
下配电
护接地
装置 | 不接地、谐振接
地、
高电阻
接地 | 。_, | 。
同时应符合 R<c120/Ts;
系统
的保护接地
力作中
。 70



续
表 C
六
工频接 |
接地装置适用情形
地电阻
备注
类
别
(Q)
dy FAT RPE EWES SRF _
-| 关 \ 电容器组等的避雷器接地 |
设备
变压器
低压侧中性点的直接 | _
<4
1 kV 及接地
以下配 | 重复接地 <10
BEE | TT 系统外露可导电部分的保
不规定
应满足 Ras<<50/1,
护接地
注 :1 对于接地电阻限值的确定 , 当相关标准有规定的计算方法或表达式时 ,应 首
先满足计算要求。
2 当采用规定
的表达式计算后结果宽于本表规定时 , 方可按本表限值执行。
3 表中 :R 一一接地电阻 CQ);
RA 一一接地电胆与外露可导电部分的保护导体电阻之和 (Q);
二
一计算用的单相接地故障电流 (A) ;谐振 接地系统为故障点残余
电流 (A);
Ice 一
一计算用经接地网人地的最大接地故障不对称电流有效值 (A);
Te 一一计算用经接地网人地的对称电流 (A);
开一一保护电器自动动作的动作电流 (A);
e 一一导电
率 (0 mw,



附录 D 低压配电系统的接地形式
D.0.1 低压配电系统的接地形式有三
种 :TN RE. TT 系统 .IT
系统。
D.0.2 TN 系统
电力系统有一点直接接地 ,电气 装置的外
露
可导电部分通过
保护线与该接地点连接。很当中性导体 (N? 和保护导体 (PE7 的配
BHR, TN 系统可分为如下三类 :
1 TNC 系统。整
个系统的 N、PE 线是合一
的。如
图
D. 0. 2-1 Firs,
Ll O— 名一
全
.9 —@ - 4
L3 O -多
PEN O-
一 oooo | ooo
电力系统接地点 | — 。
外露可导电
部分
图 D. 0. 2-1 TN-C 系统
2 TINGS 系统。
系统中有一部
分线路的 N.PE 线是合一
的
。如图 D. 0. 2-2 所示。
3 INS 系统。整
个系统的 N\ PE 线是分开
的。如
图
D. 0. 2-3 所示。
。72 。



LI © A 4 大
L2 CO 〇
大 - 参
L3 O @- —@-
me uA a
一 oooo | 6666
电力系统接地点 ,| / 外露可导电部分
图 D. 0. 2-2 TIN-C-S 系统
Ll O » - 1s
L2 O— @ —@
L3 O— 全 | —@
N | 天
PE
一 Dooo | ooo |
电力系统接地点 1 | [ |
外露可导电
部分
图 D.0.2-3 TN -S 系统
D.0.3 TT 系统
电力
系统有一点直接接地 ,电气 装置的外露可导电部分通过
保护线接至与电力系统接地点无关的接地极
。如图 D. 0. 3 所示。
D.0.4 IT 系统
电力系统与大地间不直接连接 ,电气 装置的外露
可导电部分
通过保护接地线与接地极连接。如网 D. 0.4 所示。
。73 。



LI O -@—
L2 O— 一
L3 O ®-
N 一
一
=
电力系统接地点
外露可导电
部分
图 D.0.3 TT 系
统
LI O— —@
L2 O— -多
13 O 全 |
之
阻抗
一 -oO CO T| 吕
电力系统接地点
一
外露可导电
部分
图 D.0.4 IT &%
D.0.5 有总等电位连接的 TN-S 接地形式系统建筑物内
的中性
” 线不需要隔离 ;对 TT 接地型式系统
的电源
进线开关应隔离中性
线 , 漏电保护器必须隔离中性线。
。74 。



附录了 ”低压 接地配置 .保护 导体和保护联结导体
hd LPS LPS he
可
浴室 ! 6
es| 31,
Pt ==) RE aE
C1C2C3
图下 ”接地 配置、保护导体和保护联结导体
M 外露可导电部分 ;C 一外界可导电部分 ;Cl 一外部进来的金属水管 ;
C2 外部进来的金属排气废物 .排水 管道 ;C3 一外部进来的带绝缘插管的金属可妖气体管道 ;
C4- 空调 ;C5 一供热系统 ;C6 一金属水
管 ,比如 浴室里的金属水管 ;
C7 一在外露可导电部分的伸辟范围内的外界可导电部分 ;
中 | 总接地端子 (总 接地母线 ) ; 工一接地极 ;T1 一基础接地 ;
T2 一 LPS( 防雷装置 ) 的接地极 ( 若需要 );
1 保护导体 ;2 一保护联结导体 ;3 一用作辅助联结用的保护联结导体 ;
4 一 LPS( 防雷装置 ) 的引下线 ;5 一接地导体
e 7D 。



本规范
用词说明
执行本规范条文时 ,对 于要求严格程度的用词说明如下 ,以 便
在执行
中区别对符 ;
1) 表示很严格 , 非这样做不可的用词 :
正面
词采用 “必须 ”;
反面
词采用
严禁 ”。
62) 表示严格 ,在 正常情况下均应这样做
的用词 :
正面
词采用
应 ”;
反面词采用 “不 应 ”或 "不 得 ”。
(3) 表示人允许稍有选择 ,在 条件许可时首先应这样做
的用词 :
正面
词采用
宜 ”;
反面
词采用 “不 宜 ”。
4) 表示人允许有选择 ,在 一定条件下可以这样
做的用词 :
采用 可”。



引用标准名录
《外壳防护等级 (CIP 代码 )》 GB 4208 一 2008
《高压 / 低压预装式变电站》 GB 17467 一 2010
《管形荧光灯镇流器能效限定值及能效等级》 GB 17896 一 2012
《普通照明用双端荧光灯能效限定值
及能效等级》 GB 19043 一
2013
《普通照明用自
镇流荧光灯能歼限定值及能效等
级》 GB 19044 一
2013
《单端菊光灯能效限定值及节能评价值》 GB 19415—2013
《高压钠灯能效限定值及能效等级》 GB 19573 一 2004
《高
压钠灯用镇流器能效限定值及节能评价值》 GB 19574—2004
《三相配电变压器能效限定值及能效等级》 GB 20052 一 2013
《金属卤化
物灯能效限定值及能效等
级》 GB 20054—2006
《电力变压器能效限定值及能效等级》 GB 24790—2009
《建筑
设计防火规范》 GB 50016 一 2014
《建筑
照明设计标准》 GB 50034—2013
《供配电系
统设计规
范》 GB 50052—2009
《20 kV 及以
下变电所设计规范》 GB 50053 一 2013
《低压
配电设计规范》 GB 50054—2011
《通用用电设备配电设计规
范》 GB 50055 一 2011
《建筑
物防雷设计规范》 GB 50057 一 2010
《爆炸危险环境电力装置设计规范》 GB 50058 一 2014
《35 kV 一 110 kV 变电站设计规范》 GB 50059 一 2011
《3 一 110 kV 高压配电装置设计规范》 GB 50060—2008
《66 kV 及以下并空电力线路设计规范》 GB 50061—2010
o (> 。



《电力装置的电测量仪表装置设计规范》 GB/T 50063 一 2008
《火灾自动报警系统设计规范》 GB 50116 一 2013
《地
铁设计规范》 GB 50157 一 2013
《电子信息系统机房
设计规
范》 GB 50174 一 2008
《工业企业总平面设计规范》 GB 50187 一 2012
《电力
工程电缆设计规范》 GB 50217 一 2007
《火力
发电厂与变电站
设计防火规范》 GB 50229 一 2006
(110 kV~750 kV 架空输电线路设计规范》 GB 50545—2010
《室外作业场地照明设计标准》 GB 50582 一 2010
《1 000 kV 架空输电线路设计规范》 GB 50665 一 2011
《
士 800 kV 直流架空输电线路设计规范》 GB 50790 一 2013
《输电线路铁塔制造技术条件》 GB/T 2694—2010
《不间断电源设备》 GB 7260. 1 一 2008/7260. 2 一 2009
《电能质量 ”供电 电压允许偏益》 GB/T 12325 一 2008
《电能质量 ”电压 波动
和闪变》 GB/T 12326 一 2008
《电力变压器经济运行》 GB/T 13462 一 2008
《电能质量 ”公用 电网
谐波》 GB/T 14549 一 1993
《电力负荷
管理系统技术规范》 GB/T 15148 一 2008
《电能质量 ”三 相电压不平衡》 GB/T 15543 一 2008
《逆变应急电
源》 GB/T 21225—2007
《额定电压 1 kV(Ua 一 1.2 kV) 到 35 kV(U,=40. 5 kV) 铝合金芯
挤包绝缘电力电缆》 GB/T 31840—2015
《电力装置的继电保护和自动装置设计规范》 GB/T 50062 一 2008
《交流电气装置的过电压保护和绝缘配合设计规范》 GB/T 50064—
2014
《交流电气装置的接地设计规范》 GB/T 50065 一 2011
智能
建筑设计标准》 GB 50314—2015
《铁路隧道防灾救援疏散工程设计规范》 TB 10020 一 2012
《铁路
工程设计防火规范》 TB 10063—2007(2012 版 )
。 78 。



《高速铁路设计规范》 TB 10621 一 2014
《旅客列车 DC 600 V 供电系统技术要求及试验》 TB/T 3063—
2011
《铁路防雷及接地工程技术规范》 TB 10180—2016
《铁路
照明设计规范》 TB 10089 一 2015
《电力负荷管理系统数据传输规约》 DL/T 535 一 2009
《架空绝缘配电线路设计技术规程》 DL/T 601 一 1996
《交流电气装置的过电压保护和绝缘配合》 DL/T 620 一 1997
《架空送电线路钢管杆设计技术规定》 DL/T 5130 一 2001
《架空输电线路杆塔结构设计技术规定》 DL/T 5154 一 2012
《架空输电线路钢管塔设计技术规定》 DL/T 5254—2010
《民用
建筑电气设计规范》 JGJ 16 一 2008
《交通
建筑电气设计规范》 JGJ 243 一 2011



《铁路
电力设计规范》
条文
说明
本条文说明系对重点条文的编制依据 ,存在 的问题
以及在执行中
应注意的
事项等予以说明 ,不 具备
与标准
正文同等的法律效
力 , 仅供使用者作为理解和把握标准
规定
的参考。为减少篇
幅 ,只 列
条文
号 ,未 抄录原文。
1.0.5 对于铁路电力工程
设计 ,常见 致灾因素
和安全隐患主要有
冰雪、风 ,洪水 地震、泥石流滑坡、塌陷
等自然灾害 ,以 及火灾、
电击
等潜在事故。
3.0.1 集中供电是指对工程项目的整条铁路线
或区段 ,集中 引取
外部电源 ,通过 构建内部配电网 , 如电力贯通线路 ,长 距离配电干
线等方式 ,为 分布各处的铁路负荷供电。
分散供电是指不修建贯通线路 ,长 距离配电干
线
等 ,各 负荷点
或地区分别
引取外部电源的供电方式。
3.0.3 不同单位管理的分界通常包括 :
1 不同铁路公司、供电段 (或 其他管理机构 ) 之间的分界。
2 供电段 ( 或
其他管理机构 ) 与用户之间的分界。
3.0.7 铁路电力设施的运营管理存在多种方式 ,其 中包括自行管
理、委托管理 . 寻求社会化服务等方式 , 且其管理模式会因所属单
位的不同而不同 , 故其管理机构设置一般需按铁路权属方
或运营
管理方施行的技术规程确定。基于铁路管理
的特点 ,一 般情况下 ,
电力管理机构需要按层级和相应的管辖与职责范围设置 ,分 别设
置事故抢修 .检验 .试验 ,测试 等设备 ,必要 的日
常维护
设备 ,交通
工具
和通信设备等。
e。 80 。



4.1.1 本条是依据 4 供配电系统设计规
范 》(GB 50052 一 2009) 并
结合
铁路特点制定的。
用电负和荷分级的意义 , 在于正确地反映它对供电可靠性要求
的界限 ,以 便恰当地选择符合实际水平的供电方式 ,提高 投资的经
济效益 ,保护 人员生命和设施的安全。负荷分级主要是从安全和
经济损失两个方面来确定。安全包括了人身生命安全和生产过
程 .生产 装备的安全。
停电一般分为计划检修停电和事故停电。由于计划检修停电
事先通知用电部门 , 故可采取措施避免损失或将损失减少至最低
限度。本条文是按事故停电的损失来确定负荷特性的。
对于在有关标准中没有明确规定负荷等
级的用电设备是否为
一级负荷 ,其 主要判据是对停电后果的评估。
还有一个可供参考
的判断方法
是 :用 电设备本身是
否允许停止工作。如有果该用电设
备是按双套及以上备用配置 ,或 采用元余备份配置的 ,部 分设备故
障后仍能维持基本需求的 ,结合 停电后果的评估 ,可 判定
是否为一
级负荷。不具备上述参考条件 , 说明设备本生是可以中新工作的 |
就不宜轻易判定为一级负
倚。
铁路用电负荷
中还存在许多系统人性的设备 ,其 不同节点的设
备对供电可靠性的需求不一定相
同。例如 ,中 央处理级设备和一
般终端设
备停电时 ,对 系统运行的影响程度和造成的后果通常就
是
不同的。所以属于各类系统组成内容的用电设备 ,需要 根据其
在系统中的使
用性质、非正常停电的
后果等因素分析确
定负答
等
级。
根据长期的铁路电力工程设计经
验 , 有许多案例
将下列典型
的用电设备确定为一级负荷可供
参照 :
一是运输调度指挥中心的系统设备 ,列车 调度指挥系统设备 ,
调度集中设备 ,集中 联锁设备 , 自
动闭塞 (不 含站间闲
塞 ) 和列控系
统设备 ,区 间信号中继站设备 ,通信 站设备 (通常 至少
是分枢纽
级 ) ,与 列控系统配套的通信设备。
e 81 。



二是特大型客站、国境站的广播设备和公共区照明应急照明
设备。 | oo
三是编组站综合自动化系统设备 ,驼峰 信号控制系统设备 ,机
械化驼峰空压机、缓行器液压双等动力机械 ,驼峰 区照明。
四是无
其他上油设备时 ,内燃机 车的电动上油设备。
五是铁路轮渡栈桥动力机械设备。
等
等。
4.1.2 本条主要是依据 4 供配电系
统
设计规
范 》(GB 50052 一
2009) 制定的。
因地区大电力网
在主网电压上部是并网
的 ,用 电部门无论从
电网取几回电源进
线 , 也无法得到严格意义上的两
个独立电源。
所以这里指
的双重电源是指一个负荷的电源是由两个电路提供
的 ,这 两个电路就安全供电而言被认为是互相独立
的。其
可以是
分别
来自不同电网
的电源 ,或 来自同一电网但在运行时电路互相
之间联系很弱 » BE SR A [Rl ROE HLA] fr oh SBE BBE , —
电源系统任意一
处
出现异常运行时或发生短路故障时 , 另
一个电
源仍能不中断供电 , 这样的电源都
可视为双重电源。
低压双电源切换装置通常已最大限度地靠近了用电设
备。当
上级某一路配电线路故障时 ,通过 切换装置仍然能最大限度地避
免设备断电 , 故要求双重电源要供电至低压双电源切换装置处。
铁路低压双电源切换装置通常有两
种情况 : 当用电设备对切换装
置没有特殊
要求时 ,由 供配电系统设置 ; 当有特殊要求时 ,一 般由
用电设备系统自行设置 ,例如 某些通信设备
的电源装置就属于这
种情况。
4.1.3 由于这类负谷中断供电会造成更严重的后果 , 故增设后备
电源。典
型的如与行车直接相关的信号和与
之配套的通信设备 ,
当中断供电时 ,可 能造成行车事故 ,进而 导致人身伤亡和重大设备
损坏
等后果。
4.1.4 本条依据 4 供配电系统
设计规范 》(GB 50052 一 2009) 并结
oe 882 。



合铁路特点制定。 |
二级负荷供电要求的关键是其 6 kV 及以上系统
的线路故障
时 ,能 快速恢复供电。基于些 , 当采用电缆作为电源线路时 ,要 求
其具有备用电缆或等
效的备用关系 , 以便能在短时间内重新接通
电路。两回及以上电源线路的
变电所 ,并 且其高低压至少一侧设
置了联络时 ,显然 等于具备了高压线路互备条件 ; 引接在贯通线
路、环
网线路 .其 他双端供电线路的
变电所 ,由 于均属于双向供电
线路 , 则等效具备双回电源线路条件 ; 架空线路因便于快速修复 ,
故当为专用线路时 ,可 为一回。
4.2.1 优先采用外部电源既可以提供更加充裕的供电能力 ,又 是
社会总体资源配置合理性的需要。电力牵引供电电源的利用目前
受制于投资渠道和电网公司的政策性限制 ,在 非技术层面存在一
定的应用困难问题 , 当引取外部电源特别困难时 , 需采用一事一议
的方式解决。自备电源包括柴油发电机 \、 太阳能
发电、风能发电、
分布式燃气冷热电三联供发电系统
等 ,这 些技术都在铁路工程中
有所应
用。因此 ,铁路 供配电系统的电源种类
已具备多样
性 , 因地
制宜选取更合适
的电源成为可能。
4.2.2 利用牵引变电所的一次侧电源 , 主要需注意两方面的问题
一是当电力变压器容量较小时 , 由于牵引供电电源的一次侧
至少是
110 kV, 则电力变压器的一
次电流过小 ,对 保护整定和保护的准确
动作不利 ;二 是牵引供电电源与电力外部电源的投资渠道和建设模
式
通常不同 ,利用 牵引供电一次侧电源可能不会被供电方所允许。
根据工程实践 ,电力 牵引
的二次供电电源 (包括 由接触网接引
的情况 ) 电压波动大、谐波含量
高 ,使 用该电源会对用电设备带来
不利影响。虽然电源净化装置能有效改
善电源质量 ,但 其投资
高 ,
容量大时质量不够稳定 , 运行经验
少。较好的解决办法是分类使
用 ,对 电源质量敏感的中小容量用电设备通过电源净化处理
后供
电 , 其他设备 (例如 道岔融雪装置 ) 经变压器直供。
由接触网接
引电源 ,还 需要考虑相关企业运营管理的规定 ,将
。 83 。



确保安全作为实施的前提。
4. 2.4 “分 布
式能源系统 ”是 设置在用户
端 , 以资源
、环境效益最
大化为原则对能源加以梯级利用的系统 , 目前在铁路的
应用主要
有冷热电联供系统。
4.2.6 ”柴油 发电站与外部电源并网时 ,对 电网存在一定
的安全和
可靠性的影响 , 故
一般采用与外电切换的方式为设备供电。
柴油发电机必须经过一定的启动时间后 ,才能 开始稳定供电 ,
这样当用其实现
不间断供电时 ,就 需要提前并人电网 ,同步 运行。
4.2.7 当用户自备发电系统并人公网时 ,将 对公网和内部配电网
同时带来一系列的技术影响。其中有些影响甚至是涉及电力网络
可靠性和安全性的 ,各 地因此对
其有不同
的规定
。故设置
该类型
的系统不仅需要考虑技术因素 ,还 要考虑政策因素 ,通过 综合研究
方能确定设计方案。
4.2.8 ” 专盘专线电源因
不受其他用户影响 ,能 进一步提高铁路配
电所的供电可靠
性 ,有 条件时是优先考虑的设计方案
。但
由于我
国地域
广阔 ,情况 复杂 ,各 地供电条件不同 ,并 不能保证各供电点
均能获得专盘专线电源 , 故不作硬性规定。
电力贯通线路由于
是双向
互备的供电形式 , 故要求相邻两配
电所的电源之间符合双重电源条件。当其中至少一个配电所为双
重电源时 ,能 提高相邻
区间的供电可靠性。
4.2.9 对铁路变、配电所而
言 ,负荷 的分散性造成了三
级负荷不
容易集中切除这种状况 ,调度 过程相对复杂 , 故每路电源能满足全
部负荷供电是更为理想的目标。
4.2.10 ”根据 ( 供配电系统设计规范 》(GB 50052- 一 2009) 制定。
4.2.11 根据人供配电系统设计规范 》(GB 50052 一 2009) 制定。
绝对的可靠意味着投资的无限增大 ,工程 建设亦
不能
无视经
济效益 , 故不应按电源故障
乔加考虑设计方案。
4. 2. 12
2 ”供电 网络中独立于正常电源的专用的馈电线路是指保证
。84 。



不与正常电源
同时中断供电的线路 , 且只做应急之用 ,不 同时负担
其
他负荷。
3 ”将 车电池用作后备电源 ,比较 通常
的做法是设置以电池为
核心的成套设备 ,如 符合 ( 逆变应急电源 }(GB/T 21225) 的道变应
急电源 (EPS) 或符合 (不 间断电源设备 》(GB 7260) 的不间断电源
设备 (UPS) 。
4 独立于正常电源的
其他电源常见的主要有用户建设的太
阳能发电设备 ,热电 联产设备等。
4.2.14 目前铁路绝大部分外部电源采用的是 10 kV 电源 ,具有
投资较小 ,容易 接取的优点 ,但 电源线路过长
的情况也比较常见。
这时如果负荷又相对较大 ,往往 供电能力受到限制 ,供电 质量及可
靠性也相对
较差。这种情况
下 ,采用 35 kV 或以上电源 ,将 能有效
提高供电能力 , 且电价较低 , 可节约运营成本 ,具有 较大的发展空
间。变压器安装容量过大时 ,采用 35 KV 及以上等级的铁路变电
所 , 既能解决工程需要 ,又 留下了一定的发展空间。
此外 ,部 分地区正以 20 kV 系统逐步代蔡 10 kV 系统。
因此 ,
铁路供配电系统根据外部电源情况 , 亦可接引 20 kV 电源
等级。
4.2.15 采用 10(20.6)KkV 配电电压技术经济比
高 ,相关 设备成
熟 ,运行 经验多 , 故应优先采用。
配电线
路 (如 贯通线 ) 过长 ,是 偏远地区铁路会遇到的问题。
例如铁路通过下长过百公里的沙漠 .大 山区 .无 人区等地
段 , 沿线
均无取得外部电源
的条件 , 而区间又有均
布的用电负荷 ,需要 设置
贯通线等纵向配电干线进行供电时 , 受 10(20.6)KV 配电系统的
供电
能力限制 ,采用 35 kV 线路通常在技术上能满足用电需要 ,经
济上相对合理 , 故是个可行的解决方案。
4.3.2 通常
各地电力部门对用户引入的 10 kV 外部电源
都有容
量的限制 ,常见 的在 5 000 KV . A~10 000 KV + A 不等 ,个 别情
况下人允许
超过 10 000 kV . A, 故本条要求铁路 10 kV 配电所供电
的变压器最大安装容量不宜超过 15 MV + A, 20 kV 的电源
尚不
。 8D 。



普遍 ,未 形成容量限制的经验数据 , 故不作规定。
4.3.4 双线铁路目
动闭塞区
段包括
高
速铁路。根据铁路工程建
设的发展和实际运行情况 ,电力 贯通线路供电对象已不再
严格按
照是否
为信号设备供电进行划分 ,但 一
级负荷电力贯通线路原则
上作为通信、信号设备的主用电源。
铁路沉线区间常见负荷
大多
只有几十千瓦 ,部 分可达到一百
千瓦左右 ,例如 通信、信和号、防灾及其辅助设备 ,隧道 照明设备 , 较
短隧道的通风设备 ,接触 网开关设备 , 警务区和岗亭
等 ,这 类负荷
都属于中小负荷。
4.3.5 有的城际铁路车站间距短 ,对 车站采用集中供电可能是个
合理
的选择。这种情况下 ,区 间供电负荷
都比较大 ,区 间馈线采用
设置调压器且正常情
况下单端向全区段供电的贯通线路可能不合
理 , 放可以采用双环网线路这种形式。环网线路正常情况下 ,由 两
端变 . 配电所同时向区段中间供电 , 在区间中部合适位置设置环网
开关形成断开点 ( 手拉手 ) 。
4.3.6 本条文原则上规定了 10(20.6)kV 贯通线路距离确定的
原则。配电所间距长度需要根据负荷
分布情况 .贯通 线截面和压
降计算 .运营 抢修时间等因素综合确定。根据工程建设和运营经
验 , 10 kV 配电所一般条件下按 40 km 一 60 km 确定。受车站分布
和电源条件影响时 ,个 别的会延长到 70 km。 因为在这个距离
下 ,
10 kV 导体截面可控制在 35 mm’ ~70 mm? 22 [8] ,个 别需要加大到
95 mm ,总 体上看经济性较
佳。另外这样确定贯通线
配电所之间
的距离与工区设置的距离
也基本是一致
的 ,是 为了合理限制抢修
车
程的需要。
对于电源匮乏或存在其他特殊困难 , 配电所必须延长间距时 ,
要根据工程具体情况确定合理方案。例如通过贯通线供电不考虑
双向互供而在中间开口的方式缩短供电臂长度 , 提高电压等级到
35 kV 以加大输送距离
等。
4.3.7 由于区段站、编组站、客技站及规模
较大的
段 . 所、
场
二级
。86 。



负荷较多 ,采用 环网供电既能满足供电要求 , 又便于独立切除故障
线路段 ,能 使供电灵活 .节约 投资。
4.3.8 根据运行经
验 , 装设在
杆架式变电台等敞开式
变电所上的
远动设备 ,容易 受气候影响而发生误动 . 拒动
等问题 ,进而 影响行
车 ,并 且需要给远动终端等电子设备提供少受气候影响的运行环
境 , 故重要铁路受远动监控的一级负荷变电所不宜采用敞开式。
4.3.9 贯通线路的形式主要分为架空与电缆混合线路 ,全 电缆线
路两
种。通常全架空线路是很难实现的。
架空与电缆混合线路是指具备架空
条件的段落均采用架空线
路 ,其 余部分采用电缆线路。架空线路易受气候影响 ,但 造价低 ,
便于抢修 ;电缆 线路造价高 ,维护 不如架空线路方便 ,但 具有全天
候特点 ,能 更大限度地抵御冰雪等自然灾害 ,适用 于对供电可靠性
更
高的项目。
有的工程会根据铁路等级和区间重要负荷的
分布情况采取折
衷的方案 , 即
一条贯通线采用全电缆线路 , 另一条采用混合线路。
4.3.10 本条系参照
现行电力行业标准《交流电气装置的过电压
保护
和绝缘配合 》(DLVT 620)、 原铁道部建
技 L2009]85 号《关于
印发 (贯通 线接地方式及应急备用电源设置方案标准研究科研成
果评审意见
的通知》铁建科字 [20068 号人关于印发 (10 kV 电力
电线与信号电缆之间的平行间距研究 ?科研 成果评审
意
见
的通
知》湖北省科技厅哪科鉴字 [2008] 第 81403089 号 4 关于印发 (高
速铁路电力关键技术研究 ?科研 成果评审意见的通知》等科研成有果
及原铁道部运输局
运技装备 1200956 号 4 关于统一客运专线电力
供电系统接地方式的通知 ;) 等文制定的。
4.3.11 消弧线
圈
属
于串联电抗
器 ,以 Y 形结线
接
于中性点 , 主
要用于补偿接地电容电流 ,使 之小于产生电弧的
值 ,从 而消除弧光
过电压 , 亦可起到消除瞬间单相接地故障的作用。由于调压需中
性点补偿容量需按一
定比值小于调压器容量 (例如 50%) ,为 满足
接地补偿需要 ,可 能
会因此加大调压需容量 , 从而增加基本电费。
« 87 。



采用接地变压器构成中性点 ,可 以消解调压器容量和补偿容量之
间的矛盾。 |
关于配电网络中性点接地方式 , EE Ph 4 8 EE Ph 4
遍以消弧线圈接地和低电阻接地方式为主
。比如德国、法国、俄罗
斯等国采用消弧线圈 ; 美国采用低电阻接地方式 ;我 国北京 ,天津 、
上海广州、深圳等特大城市采用低电阻接地方式为主 ; 其他城市
一般采用消弧线圈
接
地。据调查 ,采用 能
够准确自动选线的消弧
线圈接地 ,架空 线系统可减少 63%% 的跳闸 ,电缆 系统减少 17. 6%
的跳闸。因此 ,从 减少单相瞬时接地跳闸的次数而言 , 架空
线系统
应该采用小电流接地 ,而 电角系统宜采用低电阻
接地方式。以电
缆为主的
两回贯通线路采用低电阻接地既可保证供电可靠性 ,又
可保护供电线路及供电设备 ,因此 宜采用低电阻接地方式。
4.3.12 ”目前 分段开关主要采用能有载开合线路
的设备 ,例如 负
荷开关。与过去设置隔离开关相比 ,具有 更高的操作效率 ,也 更适
合实现远
动。设置分段开关 , 主要是为
了能通过调度作业快速切
除故障线路 ,缩小 故障影响范围 , 其次是临时改变运行方式的
需要。
贯通线路分段开关设置间距的原则是在线路故障和抢修其
间 , 可以快速恢复对行车有直接影响的信号等设备的供电。具
体
设置的间距 ,是 按这类用电设备的分
布间距确定 ,不 同铁路有所不
同
。间距最长的为普速铁路 ,车 站及信号楼的间距通常在 10 km
15 km 之间。所以目前惯行
的做法是
分
段开关最大间距不超过
15 km, 以保证在切除故障线路
后 ,所 有重要信号设备能在线路
抢修
期间就恢复
供电。同时 ,在 采用开合法查找故障
段时 ,可 缩短故障
判定距离。 |
FERRI PA SEF SE EF BA SFL 43 FI BA BE TF Se
理的需要 ,这 样
当其中一方进行线路作业需要断开线路时 ,不 必委
托对方进行操作 ,从 而提高
了工效。
4.3.13 ”本 规范开闭所是指
无外
部电源 ,连接 在线路上起改变线
es 88 。



路接线和运行方式作用的铁路电力设施。
贯通线路等重要电力干线与其他有源的电力干线相联络 ,并
在联络处设置切换开关 ,是 既提高该有源线路供电可靠性又节省
投资或便于管理分界的一个比较典型
的做
法
。比较常
见
的情形例
如 :两 条铁路之间的联络线区间 , 往往有数量不多但很重要的负
荷 ,这 些负荷不在贯通线路的低压供电半径
之
内。如果为这些负
荷设置一段两端均有变、配电所的贯通线路 ,经 济上很不合理。在
这种情况下 ,在 联络线上设置一段联通两条铁路贯通线
的电力线
路 ,正常 情况下由其中的一条贯通线主供 , 主供线路停电时 ,通过
操作切换开关临时改由另一条贯通线路供电 ,在 比较经济的前提
下较好解决了联络线供电可靠性问题。切换开关纳入远动系统监
控 , 更便于实现线路的快速切换。
4.4.1 各级电压的允许偏差 , 系根据 4 电能质量 ”供电 电压侦
差》
(GB/T 12325 一 2008) 制定。
需注意本条与 4. 4. 2 的区别。本条规定是指供配电系统与用
户电气系统联结点处应达到的电压质量水平 , 其目的是使各级配
电系统的供电电压得到基本的保证 。4.4. 2 是指对具体用电设备
端电压偏差
的要求。
“ 供配电系统非正常情况 ? 主要是指备用电源投入、跨所供电、
环网闭合供电
等典型的非正常运行状态。
4.4.1 和 4.4.2 在计算电压偏差时 , 均需要考虑采取补偿、调
压等措施后的调压效果。
4.4.2 本条系根据 4 供配电系统设计规
范 》(GB 50052 一 2009) 制
定 , 并针对铁路特点增加了桥梁和隧道照明内容。需注意与
4.4.1 的区别。
4.4.6 参照 (国家 电网公司电力系统电压质量和无功电力管理规
定光国家电网
生 [2009j133 5) F100 kV « A 及以上 10 kV 供电
的电力用户 ,其 功率因数
宜达到 0.95 以
上。其他电力
用户 , 其功
率因数
宜达到 0. 90 以
上 ?制定 。同时 ,考虑 内部节能需求 ,提高 了
。 89 。



低压补偿功率因数标准。
对功率因数的考核 ,通常 以外电电源接口
处的数值
为准。为
长电线线路供电的变、配电所 ,为 了简化系统 ,节省 投资 ,往往 只设
有感性补偿装置而不再设置容性补偿装置。在这种情况下 ,需要
低压系统的感性无功负荷不可反应到高压系
统。有关研究表明 ,
当铁路低压系统的功率因数达到 0. 95 及以上时 ,相应 的高压系统
即使不再进行容性补偿 ,基本 也能达到电源接口处功率因数不低
于 0. 9 的标准 , 故规定了该情况下低压系统功率因数 0. 95 及
以上
的差肛化要求。
4.4.8 电费线路产生容性无功电流 ,除了 造成功率因数降低外 ,
当线路达到一定长
度时 ,还 可能造成线路电压升高 . 单相接地时形
成弧光过电压等危害 ,因此 对长电缆线路采用电抗
器补偿。
1 固定电抗器补偿一般采用从补方式 ,在 电源接口处不一定
能满足供电方对用户端功率因数的要
求。动态补偿装置作为
菌加
补偿 ,可 以将功率因数调整至需要的范围
。但动态补偿装置设于
调压母线时 , 受上下级保护整定配合的限制 ,其 容量不能超过调
压
器。
2 无
功补偿电抗器主要分为串接
在电容回路用于限流加滤
波和用于补偿容性无功电流丙种。本款所指为后者 ,属于 并联电
抗
器 ,以 立形结线接于相间。
其作用是补偿线路和负载产生的容
性电流 ,降低 容性效应 ,改善 系统功率因数。因之不同时用于补偿
接地电流 , 故宜采用中性点不接地 (Y) 接线形式。
5.1.1 本章内容
主要由对铁路变 , 配电所的特殊要求组
成 , 故通
用要求还应执行相关国家标准和行业标准。
5.21 关于
所区高程 《20 kV 及以
下变电所设计规范 》(GB
50053 一 2013) 的规定是 “不 应设在地势低洼和可能积水的场所 ”;
《35 kV~110 kV 变电站
设计规范 》(GB 50059 一 2011) 的规定是
“HAE 50 年一遇高水位上 ”。 出于人身安全和铁路运行秩序的考
虑 ,本 规范对各类变、配电所所区高程统一采用 《35 kV 一 110 kV
e 90 。



变电站
设计规范 》(GB 50059 一 2011) 的标准。其中 35 kV 地区或
中心变电所 、66 kV 及以上变电所、配电所所区地坪或基础台面高 .
程进一步
提高为 “应 在 50 年一遇高水位上 ?”。
在工程
中 ,有 大量为较小负荷供电的铁路终端变电所 ,其 中
35 kV 变电所也有这种情况 ,例如 接在站馈线、贯
通线的变电所和
其他零星负荷点
的变电所
等。这类变电所均按 50 年一遇高水位
选址是有困难的 ,也 不是全有必要。这种情况下不低
于由其供电
的通信、信和号等重要用电设施的室内地坪或基础台面高程更具有
可操作性。
35 kV 变电所由于也存在小型终端变电所 , 故
在本条进一步
提高要求的规定中界定
为 "地 区或
中心变电所 ”, 这类变电所主要
是指除了小
型终端变电所以外的 35 kV 变电所 ,通常 是外部电源
的接人点或一定范围内的主变电所 ,相对 重要性
高 ,例如 在一个铁
路地区内的总
降压
变电所或在
一个较大的负荷
区内的总
变电
所
等。
5.2.2 参照 (火力 发电厂与变电站设计防火规范 》(GB 50229 一
2006) 第 4. 0. 4 条 ,消防 车
道净宽和净空不小于 4. 0 m。
5.2.3 本条量化要求
根据 (35 kV~110 kV 变电站
设计规范》
(GB 50059 一 2011) 制定。
5.2.5 所区内建筑物
布置 , 节约用地需要在满足电气设备安全净
距、运行操作和消防等要求的前提下设计
。对于山区地势狭罕的
情况 , 若强求布置在同一水平 , 需要增加大量土石方工程。当坡度
超过 5%% 一 8 办时 ,采用 阶梯形布置
是比较可行的方法。
5.2.6 参照 (435 kV~110 kV 变电站
设计规范 》(GB 50059 一
2011) 第 2. 0. 8 条制定。
5.2.7 本条规定主要是考虑安全。铁路站房等多层及高
层建筑
人员多 ,造价 高 ,一 旦发生火灾 , 造成的危害和损失严重。根据运
行事故统计 , 油断路右造成爆炸或火灾事故都
有记录。同
时 , 主体
建筑内的变压器和高压断路器采用具有非燃性能的 ,如 干式或六
。 9] 。



所化硫变压噩、真空或六氟化硫断路器 ,还 能大大降低对保养和维
护
的要求。
5.2.8 量化要求执行国家标准。
5.3.1 如何具备贯通线跨所供电能力 , 需要根据工程项
目的具体
情况进行设计。一般做法是调压器容量的选择能满足两个贯通区
段的供电需要 ,并且 结线、控制
和保护方案具备通过倒闸作业联通
相邻贯通区段线路的条件
。如果上下行相邻
配电所的电源均比较
薄弱 , 则调压器容量需要满足不少于三个贯通区段供电的需要。
当贯通线路采用不接地系统时调压器增设旁路开关 ,其 目的
在于当调
压器故障或检修时 , 通过旁路开关可向贯通母线直配
供电。 |
设置三级负荷母线段是为了一路电源停电或一台变压器退出
运行 , 且供电能力不能满足全部负荷需要时 ,便于 快速集中切除三
级负荷。 |
有的
后备电源是设置在用电设备附近的 ,而 “ 变电所设有后备
电源 ”是 指该电源作为变电所电源之一的情形。这时将受该电源
支持的负荷配电回路集中设置为重要负荷母线段 , 并与后备电源
联络 ,可 以避免主备电源
均失压时逐个切除其他负荷 ,实现 快速、
简单
的电源切换。
5.3.2 与 420 kV 及
以
下变电所设计规范 》(GB 50053 一 2013)、
《35 kV~110 kV 变电站
设计规范兴 GB 50059 一 2011) 的规定一致。
5.3.3 与 420 kV 及以下变电所设计规范 》GB 50053 一 2013) 第
3. 3. 1 条一致。变
压器的台数
一般根
据负荷性
质 . 用电量
和运行
方式等条件综合考虑确定。
5.3.4 采用 D,ynll 结线组别的主要原因
是 :有 利于对上级电网
隔离三次及其整倍数的高次谐
波 ; 有利于单相接地故障的切除 ; 提
高容纳单相不平衡负荷的能力。
5.3.5 有些铁路变压器仅用于满足二次侧高压配电需要 ,无 低压
配出 , 故这种情况下 , 需另
设所用变压器。
。92 。



5.3.6 这样规定主要是为了提高安全性 ,降低 火灾风险。其
中室
内所用变压器大多安装在柜内与配电柜同
处
一
室 , MEHMED
mit.
5.3.7 变 . 配电所用蓄电池组的容量由原规定
的 “全 所事故停电
2 h( 无人值班时 4 b) 的放电容量 ?降低 为全所事故停电 1 h( 无人
值班时 2 h) 的放电容量 , 系根据 (35 kV~110 kV 变电站设计规
7 )(GB 50059—2011) fH *E .
5.3.8 参照 435 kV~110 kV 变电站
设计规范 》(GB 50059—
2011) 第 3. 2. 7 条及 《20 kV 及以
下变电所设计规范兴 GB 50053 一
2013) 第 3. 2. 11 条制定。合用隔离开关的规定也适用于气体绝缘
金属
封闭开关设备。
5.3.9 采用 GIS 能
有效节约用地 ,减少 资源占用 ,增强 防护性能 ,
但造价高 , 故
选址困难、环境特别恶劣地区 110 kV 配电装置
可采
用 GIS,
5.3.10 ”参考 420 kV 及以下变电所设计规范 JGB 50053—2013)
第 4.1.1 条的原则 ,结合 铁路工程习惯做法和运行经验制
定。
5.3.11 箱式变电站的运行环境优于敞开式变电所 ,通过 配套设
备的合理配置 ,能 在相当程度上保障设备全天候正常运行 ,但 总体
上运行环境劣于室内变电所 , 故对于符合 5. 3. 10 的条件但在出线
回路较少、受场地或投资条件限制无法建设室内变电所时采用。
5.3.12 根据对运背单位要求的统计分析 , 普遍希望增加此类隔
离电器 ,以 有利于检修时的安全。
5.3.13 与 3 一 110 kV 高压配电装置设计规范 》(GB 50060 一
2008) 第 6. 0. 1 条一致。
5.3.14 与 63 一 110 kV 高压配电装置设计规范 》(GB 50060—
2008) 第 6. 0. 2 条一
致。
5.3.15 5(3~110 kV 高
压配电装置设计规范 》(GB 50060 一
2008) 第 6. 0.4 条一致。
5.3.16 参照 (火力 发电厂与变电站设计防火规范 》(GB 50229 一
。 CA 。



2006) 第 11. 3.1 条制定。
5.3.17 参照 4 民用建筑电气设计规范 》(JGJ 16 一 2008) 第 4.6.3
条制定。
5.3.18 与 420 kV 及以下变电所设计规范 》(GB 50053 一 2013) 第
4. 2. 6 条一致。
5.3.19 这样规
定是为了便于值班人员巡视检查室内配电装
置 ,
并可在室内通过玻璃窗 ,随时 观察室外电气设备
的运行状态 ,以 便
及时发现异常现象 ,立即 采取措施 ,防止 设备事故发生与扩大。
5.3.21 有的变 . 配电所相邻区域有便于利用的上下水等设施 , 例
如与主体建筑合建的
变、配电记并且能够方便取得水源 ,这 种情形
也视为具有上下水保洁条件。
5.4.1 根据运营单位运行经验 , 单杆变电台最大容量由原规范的
10 kV « A 修改为 30 kV。A; 增加
杆架式
变
电台引下线相关要
求 ; 杆架式变电台温湿度环境
差 , 难以保障远动终端等电子信息类
设备的正常工作 , 故不宜装设在变电台上。
542 箱
式变电站基础通风
口
底高程
应高于室外场坪
高
程
100 mm~150 mm 是为了防止地表水流进基础内部。
对于一台变压器供电单元故障时 ,不 得影响
其他变压器供电
的要求 , 通常采取的措施是 :在 变压器及其供电单元之间设置可靠
的物理隔离 ,除非 发生破坏力极大的事故 ,否则 在一台变压器故障
时 ,不 会波及其他变压顺而导致
不能供电。
远动终端等电子信息设备容易受环境温湿度影响而不能正常
工作 ,需要 采取调节措施。调节措施主要包括改善通风 .加强 隔温
隔湿 、. 闭设温湿度调节设备
等 ,设计 时需因地制宜 , 故
只作原则性
规定。
5.5.1 本条提出
了变电所控制保护设置
的一般性原则。视频监
控可为无人值守创造条件。
5.5.2 本条用于明确变 . 配电所微机保护测量单元设置的基本配
置要求。
。094 。



5.5.3 变 , 配电所电源引入处要求设置专用计费装置是大部分地
区的惯例。 |
5.5.4 局部修改条文 ,增加 贯通线路低电阻接地系统保护装置设
置要求 ,变压器 瓦斯及温度保护的作用对象。
5.5.5 参照 435 kV 一 110 kV 变电站设计规范 》(GB 50059—
2011) 第 3. 10. 6 条制定。
6.1.1 本标准是对铁路电力远
动系统基本的和通用的规定。由
于该系统的设计较多地涉及管理机构组
成 .运营 维护模式等方面
的因素 ,不 同企业有一定的差异性 , 故应结合运营管理需要进行
设计。
6.1.2 为进一步提升铁路供电的可靠性和可维护性 ,逐步 提高铁
路运营管理水
平 , 作此要
求。
6.1.3 远动系统不同于其他系统 ,除了 需要系统稳定、安全可千、
经济适用外 ,还 因为随着铁路的发
展 ,对 扩大其监控范围 ,扩展 软、
硬件需求相对较为频繁。这要求系统
的
软硬件具有较好的开放
性 ,并 预留扩展条件 ,便于 扩展。
6.2.1 根据铁路电力特点及多年运行经验 , 提出铁路电力运动
系
统
组成要求。当监控主站设在上级管理部门例如铁路总公司的铁
路局时 ,其 下属维修管理机构设复示终
端 , 将便于了解和掌握现场
电气设备运行状况、及时维护和抢修电气设备。
6.2.2 ”关于 铁路电力远动
范围 ,各 铁路企业因机构设置和管理模
式不同等原因 ,通常 会有不同
的要
求。以下列举的案例 ,是 某企业
比较典型的电力远动
范围 :
1 10(20.6)KV 配电所 ,35 kV 及以上站、段
或地区变电所 ,
其他含有大量一级负荷的地区变电所的高低压配电设备、无
功补
偿设备 . 中性点接地设备、操作电源等。
2 通信信号室内变电所、箱变中与行车密切相关的高低压配
电设备。
3 杆架式变电台通信信号回路 ,贯通 线的分段装置。
e CU 。



4 能够影响重要变配电设备正常运行且所在地未设置 BAS
的通风、空调等辅助设备。
5 站房变电所的高压配电设备 ,操作 电源 ,低压 配电总开关、
母联 ,临时 故障下需要快速恢复供电的回路等。
6 ”有 远动通道条件的工区 .站 段 .道岔 融雪等其他
变电所。
7 高
铁及客专有便利通信条件的其他变电所或管理有要求
的
其他铁路的变电所的高低压设备。
6.2.3 根据监控主站软硬件处
理能力 , 电力监控主站可按多条铁
路线集中设置 ,有 利于节约投资 ,在 确定主站的处理能
力时 , 尽可
能预测好需求发展 , 避免重复建设 ; 监控主站的主要设备元余配备
是指数据服务
器 .通信 管理机等重要设备。
6.2.5 结合近几年铁路通信技术的发展 ,铁路 通信数据网承载远
动通道业务 ,技术 先进、经济合理。
6.2.6 电力
远动系统只有具备遥控遥测、遥信、遥调
的基本功
能 ,才能 实现远程监控管理 ,为 无人值守创造
条件。在实际设计
中 ,电力 远动系统的功能一般通过系统设计和提出产品技术条件
和要求实现 , 比较典型的要
求如 :
1 对模拟量、数字量 .脉冲 量 , 状
态量及远
动系统需要的其他
数据的采集 ,比较 典型的有下列内容 :
1) 各母线
段的电压。
2) 各断路器
的状态、分合曾控制 ,各 开关位置 (或 手车位
置 ) 信号 ,高 压熔断器熔断信叶 ,重要 低压开关的故障跳
疗信号 , 双电源切换开关的状态。
3) 开关
储能信号 ,SFe 开关压力信号。
4) 各馈
出回路的电流 ` 有功电能 (无 功补偿回路设无功电
能 )。 受电回路除了馈出回路的信息量外 ,还 要含无功
电能、功率因数 ,有功 功率。
5) 保护动作信号 .异常 信号 .保护 投停 . 备用电源自
投装置
BAS EA TEASE .操作 和控制电源的状态。
。 CO 。



6) 通信状态。
7) 变压器、调
压器的温度 , 调压开关的状态。
8) 补偿设备 .接地 设备状态和故障信息。
9) 操作电源主要交、直流开关状态 ,故障 信息。
10) 智能远动箱变的操作电源、火灾报
警、箱门状态、箱内
温度 .设备 空调等信息。
2 控制远动范围内高低压开关的分合 ,完成 对变压器有载调
压分接头位置和保护设备及自动装置整定
值的调整。
3 远动终端 . 复视终端至监控主站的数据传输 , ld Eh ER
合调度中心与
其他系统的通信 ,通道 故障统计和报警 .通道 主备切
换等功能。 |
4 进行数据合理性检查和处理并具有灵活的计算功能 ,计算
电网有功功率和无切功率 . 计算功率因数 .计算 有功电能量总和及
越
限报警等。
s 记录遥测数据并可选择存储间隔 , 记录遥测越限、遥信变
位事件 .事件 顺序 (SOE) 记录 , 记录遥控、遥调等操作 ,具有 方便的
历史数据统计和查询功能。
6 当断路器事故变位或出现
其他预告信号时 ,产生 具有声光
效果的报警信息 .自动 推出报警画面 ,并 具备事故
追忆功能 ,能 按
电压
等级 , 变 . 配电所 ,事件 等对报警信息作分类检索。
7 贯通线路故障区段定位 .隔离 , 非故障区段恢复供电功能。
8 统一系统时钟
的功能 , 主站应能接收全球定位系统 (GPS)
的标准时间信和号 ,并 以此同步
主站系统内各计算机的时钟 ; 主站应
具备
下行对时功能 ,向 不具备当地 GPS 的远动终端发
送对时
信和号。 |
9 人机交互 :
1) 显示的画面类型宜包括供电系统地理接线图和电气接
线
图 ,10(20.6)kV 配电所 、35 kV 及以上变电所一次线
图 ,系统 运行工
况
图 ,24 h 电流 .电压 .负荷 等曲线图 ,各
e 97 。



类报表等 ,并 能实现网络拓扑动态着色 ,支持 画面拷贝。
2) 显示的数据类型宜包括 10(20.6)kV 配电所 、35 kV 及
以
上变电所和远动范围内
的 35/0. 4 kV、10(20、6)/0.4 kV
变电所各监控回路实时数据 ,最 大 /最 小值及必要的历
史数据 , 各类事件记录等。
3) 可进行的操作应包括发送遥
控 , 各类替代操作、
置人
操作。
4) 报表定时打印 .召唤 打印 .异常 及事故打印 .事故 顺序记
录打印。
10 WEB 服务功能 ,监控 主站外的工作站按其权限可以通过
标准浏览右浏览远
动系统相应的
实时和历史的数据 ,画面 、报
表
等。
11 存储查询、显示各远动终端的故障录波数据的功能。
7.1.1 本章按不大量引用国家标准的原则 ,对 架空线路设计与铁
路相关的要求做了重点规范 ,通用 要求均
引向相应的国家和行业
标准。本规范在铁路电力线路设计层面 ,适用 到 35 kV。 对于与
铁路交叉和接近的电力线路 ,尽管 其超过 35 kV 部分的设计
工作
并不在本规范适用范围内 ,但 与铁路的相互关系却是工程建设中
需要作为约束要求而考虑的问题 , 故给出
了相关安全规定。
7.1.3 电源线路 .长 距离线路升级改造工程量大 ,并 容易引起过
渡工程 , 故明确规定这类线路设计时如何考虑发展需要。
7.2.2 ” 织空线路与城镇环境和规划相协调的方法 ,一般 是待当地
规划等有关部门审核出具意见后实施。
7.2.3 “35 kV 欢空线路不宜通过国家批准
的自然
保护
区的核心
区和缓冲区 ”是 根据 (66 kV 及以下架空电力线路设计规范 》(GB
50061 一 2010) 而定。
7.2.6 两
回铁路电力贯通线路如果设置在铁路的同一侧 , 由于必
须相互保持距离 ,径路 走廊加宽 , 往往增加占地 , 故要求分设在铁
路两侧。
e 08 。



7.3.1 本条根据 《66 kV 及以
下架空电力线路设计规范 》(GB
50061 一 2010) 和铁路实际工程惯例而和定。
7.3.2 本条制定的标准是根据 4666 kV 及以下架空电力线路设计
规范 》(GB 50061 一 2010) 和铁路实际工程惯例而
定。对树木
的砍
伐不包括对树木的修剪。
7.3.3 35 kV 及以上导线采用经济电流密度是节能的要求和需要。
7.3.7 说
明表 7. 3. 7 是一组铁路架空线路最常采用档距的典型
数据 ,习惯 做法是在这些数
值中进行首选 ,然后 再进行校验。
说
明表 7.3.7 铁路 35 kV 及以下架空线路惯用档距
单位 :m
线路电压 |
区域 35 kV 3 kV~10 kV 3 KV 以
下
档距范围 | WERNER | 档距范围 | 首选
档距 | MEEVEE | 首选
档距
市区 100 一 150 100 45~50 40 40~50 40
车站地界内 ;
位
于市区的 | 150~200 150 50 一 80 65 40~50 45
区
间地界内
郊外
区间 ; 郊外 | 150 一 300 200 .| 50~100 80 40~60 50
注 :1 HRESLLTEEN, HERE BEHRE.
2 架空绝缘线
的
档距亦
参照本表确定。
7.3.8 10 kV 及以
下架空电力线路绝缘线
耐张段长度
系参照 4 架空
绝缘配电线路设计技术规程 y》IDLVT 601 一 1996) 第 7. 6 条制定。
本条其他数值
与 666 kV 及以下架空电力线路设计规范 》GB
50061 一 2010) 相同。
7. 3. 10, 架空导线在采用非水平排列方式下 , 杆塔上要有足够的
垂直线距和水平位移 , 方能满足导线
与
地线
或导线之间在不同期
脱冰时静态和动态接近的电气间孙要求。项态接近垂直距离不能
小于操作过电压的间队值 ; 动态接近距离
不能小
于工频电压的间
除值。因此 ,在 重覆冰区这种排列会增大对横担 . 杆高的要求 ,水
平排列能兼顾技术性和经济性。
。 99 。



7.4.3 有机复合绝缘子具有重量轻、耐
污闪性能
好 ,可 有效降低
线路污闪掉曾率 , 近几年在电力系统中已有一定应
用
。但
由于质
量的差异 ,实际 工程也有一些劣化
较快的反映 ,设计 选用时还需要
注意甄别。
关于绝缘导线的绝缘子问题 ,目前 尚无明确的国家标准 , 故本
规范暂不做出相关规定。实际工程多采用与裸导线相同
的绝缘
子 , 国标
图集亦
是如此 , 例如 《6 一 10 kV 铁横担架
空绝缘线路安
装 》99D 102) 和 《10 kV 及以下架空线路安装 》(03D 103)7 所采用
绝缘子均
为 P15(10) 工。绝缘导线采用与裸导体相同的绝缘子 ,
问题主要集中在绑扎方式上 , 绑扎部位容易出现绝缘材料破损。
这个问题可由设计决定采取一定的措施加以解决 ,例如 有在绑扎
处加装绝缘胶布后再绑扎的方式或采用带固定抱短的复合针式绝
缘子
等。部分企业也有针对绝缘导线的企业标准和产品可供选择。
7.5.1 采用定型
产品和工厂预制产品 ,利于 工程质量的控制
。现
场组装类型的杆塔适于人力搬运到无法机械化运输和作业的
场所。
7.5.3 铁路 35 kV 及以
下架空线路通常首选预制定型电杆产品。
但出于特殊地段
的结构安全需要 ,或 受现场运输等条件限制 ,或 规
划有要求时 , 才采用铁塔
或钢管杆。由于低电压等级架空线路很
少采用这类杆塔 , 相关标准主要指向 110 kV 及以上等级的架空线
路。铁路有特殊需要采用这种
杆塔时 ,参照 这些标准进行设计亦
是可行
的
。例如可供参照旦不限于此的标准主要有 :
《输电线路铁塔制造技术条件 》GB/T 2694)《 架空输电线路
杆塔结构设计技术规定 》(DLV/T 5154)《 架空输电线路钢管塔设
计技术规
定 》DL/T 5254)《 架空送电线路钢管杆设计技术规定》
(DL/T 5130) 等。
7.5.8 式 7.5.8 系根据 (66 kV 及以下架空电力线路设计规范》
(GB 50061 一 2010) 制定。
7.6.1 隔离电器可理解为具有明显表达电源切断状态的这种特
。 100 。



征的各种开关电器 .连接 触头等。本条规定是为了铁路电力工作
人员在维修故障测定或更换设备之前 ,能 提供在现场
可视的安全
隔离
和管理分界条件。
7. 6.2 分支处设置的保护是为了分支线路故障不波及干线线路。
7.7.2 《110 kV 一 750 kV 架空输电线路设计规范 》(GB 50545 一
2010) 的 3. 0. 7 条规定 ...... 输电线路与主干铁路、高速公路交叉 ,
应采用独立耐张段 "。 考虑到进一步保障安全的需要并不致投资
显著增加 ,本 规范将之扩展
到所有电压等级的架空线路。
7.7.3 电力架空线路与铁路交叉或接近的要求主要根据 (66 kV
及以
下架空电力线路
设计规范 》(GB 50061 一 2010)《110 kV 一
750 kV 架空输电线路设计规范 》(GB 50545 一 2010)《 士 800 kV
直流架空输电线路设计规范 》(GB 50790 一 2013) 《1 000 kV 架空
输电线路设计规范 》(GB 50665 一 2011) 等国家标准制定 ,并 参照
了
原铁道
部 (关于 特高压交直流输电线路跨越铁路有关标准
的画》
(BRIE BL RE2009)327 号 ) 《关于特高压交、直流输电线路跨越铁
路有关标准的
函 )}( 国家电网特 [K2008 了 1234 号 ) 和《关于
印发 (国家
电网公司输电线路跨 ( 外 ) 越高铁设计技术要求的通知兴国家电
WHEEL 201231049 号 ) 等进行
制定。
关于电力架空线路与铁路交叉
处的加强措施 “ 双固
定、双挂
点 ` 双联串等 ", 双固定 ?主要 是指每条导线采用两
个针式绝缘子
固定 ,其 上并联寻线加强线条 ; 双挂
点双联
串 ” 主要对应悬垂绝
缘
子 ,有 “ 双联
普和 “ 双联 V" 等串
型 ,500 kV 及
以上线路并采用双
HA
独立耐张段主要根据工程现场实际确定 ,跨越 位置
条件多许
时 ,一 般首
选 “ 耐一直一直一
耐 ?方式 。其他典型
做法还有 “ 耐一
直一耐 ”“ 耐一直一直一直一耐 ”“ 耐一
耐 ”等 方式 ,其 中直线杆塔
以不超过 3 基为宜。
不同型号的架桥机高度不尽相同 ,无 法掌握确切数据时 ,一 般
按 14. 6 m 的架桥机高度推算能满足各型架桥机的要求。
« 101 。



架空线路
在灯桥门型吊车、钊煤机等铁路设施上方跨越时 ,
考虑这些设施顶部亦可能
有人员活动 ,是 活动频率类似
于交通轩
难地区的人员活动 , 故规定其导体与上述设施的最小垂直距离 ,应
参照相应的导体对交通困难地区对地距离的国家标准确定。
8.1.1 本章对铁路 35 kV 及以
下电力电缆线路的设计进行了规
定 ,未 包括 35 kV 以上电力电缆线路的设计规定。
8.2.1 包括以
下相关各条款在内 ,铁路 电缆 (导线 ) 线
路采用的导
体 , 系参照 (电力 工程电缆设计规范 》(GB 50217) 的相关规定的原
则 ,并 结合铁路需要制定。
8. 2.2 ”目前 铝合金电缆渐
趋成熟 ,已 经克服了纯铝电缆易
氧化、
易蜂变的缺点。当有色金属在电缆成本所占比重越
大时 ,与 铀芯
电费相比投资节省越明显 , 故本条作出关于采用铝合金电缆的引
导
性规定。相应国家标准 (额定 电压 1 kVU,=1.2 kV) 到 35 kV
(Un 一 40. 5 kV) 铝合金芯挤包绝缘电力电费 》(GB/T 31840) 已于
2015 年 7 月 3 日
发布。
1 当架空线路采用铝导体时 , 铜导体电缆避免不了与架空导
线铜铝过渡连接问题。这种情况
下采用铝导体或铝合金导体电
缆 , 在连接点问题上更有技术优势。
2 ”这 是针对本应采用铜导体
的电缆线路进行技术经济优化
的
一款规定。即使经济优势明显 ,涉及 防火、消防、危险场所和其
他人身安全的铜导体线路也不能由铝合金电缆替代 , 故规定可符
代范围仅现
定
于 “不 涉及安全 ”。
8.2.3 ” 铜导体在供电可靠性和安全性方面仍然是最
有优势的导
体 , 故作本条规定。
8.2.4 铜导体连接性能
稳定 , 不易氧化打火 , 对预防火灾有较大
作用 , 故对本条所指火灾隐患相对较大的场所作如此规定。
8.2.5 ” 载流量较大时 , 单芯电费比多芯电缆更有
助于减小弯曲半
径和降低
敷设难度。
同等载流
量时 , 单芯电费的可运输长度更长
。如果负荷间距
。 102 。



小于电缆可运输长度 ,能 避免出现中间接头 , 提高供电可靠性。
8.3.1
5 坡脚
是位于排水海内侧的径路 ,通常 有一定的宽度 ,利于
电缆布设
。但区间电缆囊设在排水沟内侧时 ,路 基下来的水会先
漫过电缆沟 ,所 以不需占用农林田地和其他设施位
置时 ,在 排水沟
外侧、铁路界以内数设更为合理。另外还有护栏的影响。电线甫
设在护栏以内 ,可 提高安全性 , 并减少额外占地 ,但 护栏内一般属
于严格管控区域 , 准人条件严格 , 在一定程度上影响故障抢修效
率 , 故护栏内
的电缆可以设计独立切除故障段的条件 , 以减少系统
恢复供电对抢修时间的依赖。
6 铁路隧道 .大桥 、特大桥多数情况下 ,具备 预留电缆通道或
搭载管线的条件 ,对 此充分加以利用 ,可 减少占地 ,总 体性更优。
如时速 200 km 城际铁路简支箱梁充分利用箱梁结构
空间 ,最 大限
度地减小桥面宽度 , 双线箱梁的通信、信和号电缆合模设
置
在桥面
上 ,电力 电缆设置在箱内预
留的电线
槽内。
8.3.2 关于电缆根数 , 当采用单
芯电缆时 ,一 个回路捆扎在一起
的数根电缆可视
为 1 根。
直埋数设方式 ,一 般较易
实施 , 具有投资
省的显著优氮 , 仍有
相当适用价值。同时 ,也 要全面估价其适用的局限
性。另
外 ,由 于
电缆通常以聚氯乙烯或聚乙烯构成的挤塑外套 , 在酸、碱的腐蚀下
会发生化学 ,物理 变化导致龟裂 .渗透 ,应 予防止。
穿管敷设 ,一般 比沟道投资较省 , 且在避免电线线路相互影
响、提高安全性方面有明显优点
。但散热条件不及沟道 ,其 电线载
流能
力相对稍
差。由于管路路径适应性较好 ,施工 工期短 ,作业 面
小 ,在 城镇地下线路应用有较大发
展。然
而 ,有 些情况下也并非较
沟道等青设方式具有绝对优势。
浅
槽 敷设, 实质上是介于直埋与电缆沟之间的一 FT
方式。我国南方地区由于地下水位较高 ,又 需维持电缆线路有较
高
的防护外力损伤性能 , 较多应用浅槽表设 ,实践 证明能达到预期
+ 103 。



成
效。
综合管沟或隧道集中配置各类管线 ,可 比分开配
置
占用较小
的地下空间 ,尤其 能避免道路反复开挖 ,又 便于巡视检查和维修 ,
具有显著的社会经济效益。
粉尘积聚 .地 面工业水流消和受地面或地下管
网 ` 沟等限制的
建筑
物或厂房内 ,一 般不宜采用电线沟
或地下敷设电缆 ,采用 支承
式架
空歼设 (参见 4 水泥技术洋 990 年第 4 期 ) 更为适宜。
本条在排管内数设不超过 12 根的规定 , 系参照 4 民用建筑
电
气设计规范 》JGJ 16 一 2008) 的 8. 7.4 条制定。
8.3.3 桥上电线模铺砂会随着桥梁的振动而逐渐流失 , 故要求采
用铺装减振垫措施。
当桥梁设有声屏障时 ,如 果电线甫设在声屏障外侧 , 将给日常
维护和抢修带来很大困难 , 故宜数设在内侧。
8.3.4 隧道内散设电缆要考虑的关键问题是防火 PUR BT FE hE
活塞风 , 本条是围绕这个原则制定的。
隧道内挂墙甫设的电缆当紧贴障道
壁时 ,一 则易受潮湿影响
加速劣
化 ,二 则易受活塞风和振动影响发生磨损和疲劳 , 故要求不
应紧贴隧道
壁敷设。具体离
墙数值 ,与 铁路运行速度和其他特征
有关 , 也和支架设计有关 ( 电线离墙越远 , 越利于防潮防振 ,但 同时
增加支架稳定性设计的难度并提高成本 ) , 故工程
设计上不作量化
规定。其在某些验收标准中有量化规定 ,但 其合理性
尚需更多工
程检验 , 故本规范不采纳这类参考数值。
8.3.5
3 电缆沟
布
置在路基排水沟内侧时 ,路基 上的排水
会首先漫
过电线沟 , 故需要在电缆沟的高
程 . 盖板、排水孔等设计上采取适
宜的措施 ,满足 防水和排水要求。
8.3.6 过轨电缆需要承受轨道和基床路基等压力 ,需要 较
高强
度的管件防护
。但防护强度不是一个定量 ,与 埋深、基床或路基形
式等诸多因素
有关。根据工程经验 , 厚壁钢管除了防腐性
无优势 ,
。 104 。



其强度是能够适应各种情况的 ;高 强度 PVC 管在一定条件
下满
足 ,通过 混凝土包封后 ,管道 强度则等同于混凝土 ,实践 证明也是
可行的。
8. 4.1 箱式安装是指将电缆中间头
或终端
头安装在封闭的柜内
或采用成套对接和分支设备 ,这 样做可以抬高电缆头的安装高程 ,
利于防水 ,并 且抢修方便 ,但 需注意防盗和外力破坏。
8.4. 2 电力电缆的金属层 ,是 指金属屏蔽层 .金属 套的总
称。对
于既有人金属屏蔽层又有人金属套的电力电缆 ,金属 层的接地是指二
者均连通接地。电力电缆的金属层直接接地 ,是 保障人身安全所
需 ,也 有利于电费安全运行。
一般情况下交流系统中的
三芯电缆 , 正常运行时金属层的感
应电势影响可忽略 ,在 两终端等
部位以不少于 2 点接地时 ,不 至于
产生有明显不利
影响的环流
。但当电力贯通线
与接触网或综合地
线有大段平行时 ,接触 网
的电流或综合地线的回流 ,都 可能在三芯
电费的金属层感应出较
高
的电势 ,在 2 点以上接地情况下形成环
流 ,进而 增加发
热 . 损耗甚至烧坏电费 , 故这种情况下要求按单芯
电缆
的方式接地。
8.4.3 60 V 是本规范采用的交流系统中人体接触带电设备装置
的安全容许限
值。它基于 TEC 61936—1 标准中所示人体安全容
许
电压为 50 Vi~80 V, 按与
其他铁路标准相一
致的
原则 ,推荐 为
60 V,
8.4.4 ”缩短 金属
层连续长
度 ,有 助于减少感应电势的危害。根
据
武广客运专线试验段现场测试 ,牵引 供电系统对电力电缆每公里
感应值最大为 8 V/A + km) ~10 V/CKA .km) ,仿真 计算结果
为
不大于 20 V/CkA, km) ,因此 铁路贯通线路当金属层连续长度
不超过 3 km 时 ,一 般不会产生危险感应电势。而且沿线
变电所分
布的距离通常不超过 3 km, 具备自然中断金属层的条件 , 故规定
不
宜超过 3 km,
9.1.1~9.1.3 因低压配电设计涉及
的内容和标准较多 ,本 规范
。105 。



对基础性的规定均引用国家和行业相关标准。
《低压
配电设计规范 》(GB 50054 一 2011) 适用于新
建、改建和
扩建
工程中的交流、工频 1 000 V 及以下的低压配电设计。
《通用用电设备配电设计规范 》(GB 50055 一 2011) 适用于工业
与民用
新建和扩建工程的通用用电设备配电设计。
《爆炸危险环境电力装置设计规范 )GB 50058 一 2014) 适用于
生产加工、处理 . 转运或储存过
程中出现或可能出现爆炸危险环
境
的新建 . 扩建和改建工程的爆炸危险区域划分及电力装置设计。
CRB TARR BE AME YL TB 10063—2007 (2012 版 )] 适用
THE ORR TARR KT.
《建筑
设计防火规范 》(GB 50016 一 2014) 适用于
厂房 ,仓库 ,
HZ 丙类液体储负 ( 区 ) , 可燃、助燃气体储饶 (区 ) , 可燃材料堆
场 ,民用 建筑 ,城市 交通隧道等新
建 .扩建 和改建
的建筑。
9.2.1 这样规定是为了减少或消除冲击性负荷对照明和其他动
力负荷
的影响。冲击性负荷最直观的影响
是照明闪烁 .显示 器图
像变形 .电动 机转速不均 , 黄至
使接触器释放、信息
设备工作不正
常等。《电能质量 ”电压 波动和闪变 》(GB/T 12326 一 2008)《 供
配电系统设计规范 》(GB 50052 一 2009) 对此亦有规定。
铁路常见的冲击性负荷主要有电焊机 ,供电 段、机务段的感应
式试验设备等。
9.2.2 依据 4 供
配电系
统设计规
范 》(GB 50052 一 2009) 作出的
规定。
树干式配电具有结构简单 ,节省 投资 .维护 工作量不大的优
点
。特别是近些年分支和接线器件的快速发展 , 与放射
式供电相
比 ,可 靠性并无明显的降低。
配电干线采用电缆或导线有助于节省投资 ,但 干线较
长时 ,其
负答能
力受到很
大限制 ,并且 分支工艺也不够可
靠。故容量
大时 ,
采用安全可靠的密集型母线可能具有更优的技术经济性。
+ 106 。



9.2.4 这样规定是为了建筑物内的电力设施在检修切断电源时 ,
有明显
的断开点 ,并 能够就近观察到斯点 , 以更便于确认安全。
常见的隔离电器主要有 :
1) 隔离开关、隔离触头。
2) 插头
与播座。
3) 连接
片。
4) 不需要拆除导线的特殊端于。
5) 熔断
器。
对应每台设备装设隔离电器
或
通
断电流的操作电器的作用
是 :在 维修、保养设备切断电源时 ,有 明显的
断开点 ;便于 设备操作
人员对电源进行开合 ,下 班时切断电源 ,有 利于防火而又不影响其
他设备供电。
隔离电器非常有利于设备检修时的人身安全 ,但 为每台设备
装设隔离电器缺乏技术经济的合理性 ,实际 设计也比较困难 ,为 同
一场所或相邻场所的用电设备装设总的隔离电器却有可行性 ,也
能较合理地解决设备检修问题 , 故推荐之。
9.2.5 对于放射式线路 ,由 于没有分支
接
引其他负待 ,其 电源端
的保护电器能够保护全部线路
。而且无论是电源端还是下级配电
箱的
进线保护动作 ,所 造成的停电范围是一样
的。故当电源
端的
保护电器距下级配电箱不远 , 并且在保护动作后容易进行维修、恢
复等操作时 , 下级配电箱进弘处
不设置得路和过载保护是减少保
护级数、提高选择性的有效方法。
9.2.6 线路过载毕竟还未短路 , 短时间过载并不立即引起灾害。
在某些情况下可允许线路在一定时间内过载 ,牺牲 点使用寿命 , 以
换取对一些特定负符的供电不中断。
9.2.8 采用单独回路为与行车密切相关的通信信和号等设备供
电 , 是为了避免
其他供电设施故障时 ,波及 影响行车安全的重要
ATT
对供配电系统而言 ,每 个设备用房相当于一个电力用户 , 故要
+ 107 。



求共计
引入两条电源线路。内部存在多用电类别的设备时 ,再 由
内部分
配
。经第一级配电后就划分为
不同分支回路 ,是 为了提高
各自供电的可靠性 ,降低 相互影响。
分支回路的划分 ,典型 的工程案例是分为两种主要形式 :
1) 由第一级配电箱采用放射式配电方
式划
分
。该方法昌
然从绪线角度可靠性
高 ,但 增加了配电级数 ,不 利于保
护整定
值的合理匹配 ,容易 出现无选择性问题 ,反而 降
低供电可靠性。
2) 由第一级配电箱配出两条树干式配电干
线 ,各 类负荷的
分支回路均由该干线工
接
。该方式下第一
级配电箱可
只起电源端的隔离作用 , 配电级数少 ,容易 实现选择性。
9.2.9 设置考核计量系统的目的 ,是 为用户提供一个更方便的技
术分析平台 ,以 期在后
期运营中不断提高节能水平。
以
下典型设计做法可供参考 :
已设置计费计量的 ,一 般不重复设置考核计量 , 按两者兼用的
原则设计。
考核计量因不涉及费用结算 , 故可以
不考虑用户接口因素 ,其
装置
的安装地点更具有灵活性 ,实际 设计可以按国家标准要求和
简化系统、节省投资的原则进行。考虑投产后实际使
用情况发生
变化的可能 ,原则 上变电所各馈出回路均设置考核计量装置。由
变电所配出的低压回路已能将设备类别 、. 用电区域 . 部门
或
功能区
分开的 , 则在变电所集中设置考核计量装置即可 ;不 能区分的部
分 ,在 现场第一级配电箱增加设置 ;仍然 不能区分的 ,在 下一级配
电箱设置 ,以 此类
推
。但在采用全时能源管理系统时 ,不 宜简单按
上述逻辑设计 , 还需要与重点能耗设备的管控设计相结合。
考核
计量装置随项目建设标准 ,可 以是单机式的 ,也 可以是网
络式
的。当采用网络系统时 ,现场 级装置的多
赛 ,对 投资影响较
大 ,因为 需要增加网线和传输设备。所以 ,采用 网络化方案时 ,更
应该注意与变电所配出回路
的划分相结合 , 尽可能做到经济合理。
。]108 。



0.2.10 ”本 条系根据我国电度表的生产水平和供应情况 ,参照 ( 电
力装
置的电测量仪表装置设计规范 )(GB/T 50063—2008) Fi
定。
9.2.11 为了使电能计量装置综合误差中各部分误差分配合理 ,
并留有调整裕度 ,互感 器的准确度等级一般比电度表高一个等级。
9.2.12 ”测量 交流电流 ,是 监视运行和评价企业合理用电技术的
措施。本条是参照 (电力 装置的电测量仪表装置设计规范 》(GB/T
50063 一 2008) ,并 按下列原则制定的 :
1) 在一个低压配电系统中 ,至 少有一个
及以上的电流测量
设置。
2) 系统的总电流和主要分支电流可测。
3) 电流大或波动大的单台负荷可测。
4) 符合工艺要求。
电流测量装置可以是仪表 ,专用 仪器 ,有 测量
功能的智能化或
信息
化设备。
0.2.13 “本 条参照 (电力 装置的电测量仪表装置设计规范 )(GB/T
50063 一 2008) 并结合铁路需求制定。
电压测量装置可以是仪表 ,专用 仪器 ,有 测量功能的智能化或
信息
化设备。
0.2.14 “本 条准确度参照 (电力 装置
的电测量仪表装置设计规范
(GE/T 50063 一 2008) 所制定。三相负荷不平衡的回路 ,测量 三相
电流是为了满足测量精度
的要求。
11.1.1 利用电力贯通线为桥梁供电 ,是 最经济 .最 可靠
的做法 ,
只有不具备条件时才选择
其他方式 , 故规定之。
11.1.2 桥梁公路桥多属公路部门管理 , 故不应把铁路电源作为
首选。
1.2.1 利用电力贯通线
为障
道供电 ,是 最经济、
最可靠
的做
法 ,
只有不具备条件时才选择其他方式 , 故规定之。
11.2.2 过长
的低压供电半径会增加损耗 ,降低 供电可
靠性 ,并 有
。 109 。



可能出现投资反而高于增设变电所的情况。尽可能将低压供电半
径限制在 1. 5 km 以内 ,是 根据铁路长期实践积累的经验所采用的
一个比较合理的做法。
11.2.3 通常隧道内低压
配电采用干线电缆方式 ,其 数量和规格
对隧道电气投资影响显著 , 故电源箱是不宜考虑过大容量的 ,只 能
按满足临时接引照明电源和小型养护作业机械需要计算。出
于安
全考虑 ,隧道 壁上一般不安装照明灯具以外的设备。
11.2.4 对防护
等级的要求延续了原《铁
路电力设计规范 》TB
10008 一 2006 的规定。
隧道
内环境
的主要特点是潮湿 ,甚至 可能
出
现渗水。高
于地
下水位的隧道 , 则
与
之存在卷
侍的反向特征。因此隧道
电气设备
的防护重点考虑防水 ( 防滴 )、 防尘两大方面。
根据 4 外帝防护等级 ( 耳
代码 )》CGB 4208 一 2008) 的定义 ,
IP43 的防护效果是不能完全防止尘埃进入 ,但 进入的
灰
侍量不至
于影响设备的正常运行 ,不 影响安全 ,各 垂直面在 60 范围
内淋水
无
有害影响。考虑高压成套设备的制造和安装特点 ,做 到尘密等级
不利于散热和释放短路能量 , 但要做到能防止隧道内潜在的滴水、
漏水等影响 , 且受到侵入影响时不影响安全 , 故推荐不低于
了 P43。
IP65 的防护效果是无灰尘进入 ( 尘密 )、 向外壳各方向喷水无
有害影
响。隧道电源箱是非电气专业运营人员也比较频繁接触的
设备 ,其 内部还可能需要安装电子装置 ,对 防护要求高。同时 , 考
虑此类低压成套产
品通常采用模压技术制造 ,容易 达到高等级的
防护水平 , 故推荐
不低于
了 P65。
11.2.5 隧道内环境潮湿 ,对 导体抗腐蚀、抗氧化性能要求
高 , 故
规定低压电缆和导线应采用铜
芯材质。单线曲线障道沿曲线内侧
配线 , 能减少线缆的使用
量
。但当隧道内设
有救援站时 ,用 电设施
主要集中在救援站侧 , 故这种情况下需在救援站侧配线。
11. 3. 3
2 目前 ,只 有为 CRH2 型动车组提供电源的地面电源设备
« 110。



输出
为交流单相 380 V, 其电源端采用 "“ 交一直一交 ? 方
式 , 可以保
证输出电源的质量 ,以 及减少对和输和人电源的
影响。
3 使用地面电源
的机车 .车辆 可能
来自于不同资产管理单
位 , 故需要分别计费以适应这种流动性特征。
5 与 4 旅客列车 DC 600 V 供电系统技术要求及试验兴 TB/ 工
3063 一 2011) 铁路标准相一致。
6 ”对 于地面电源设备 ,目前 比较典型
的情况是 :
空调客车每列地面电源接口至少有两个。
八编组的 CRHI1 动车组的供电位置为第二编组和第
七编组
的两侧 ; 八编组的 CRH2 动车组的供电位置为第二编组和第六编
组的一侧 ; 八编组的 CRH3 动车组的供电位置
为第四编组和第五
编组
的一侧 ; 八编组的 CRH5 动车组的供电位置为第五编组和第
六编组
的两侧。实际设计中应注意车型变化 ,做 到正确衔接。
11.4.1 对于需要采用集中式 UPS 供电系统的情形 ,最 为典型的
是调度中心这种重要负荷不仅集中 , 而且容量较大的场所。所
谓
集中式 , 就是将整栋建筑内的重要负荷由一组 UPS 系统供电 ;分
区集中式是根据负答在建筑内的分
布情况 ,设置 一组以上的 UPS
系统 ,分 区域 ,或 分楼层 , 或分类别集中供电 。UPS 供电系统由若
干个 UPS 模块 (装置 ) 按一定规则串并联构建。
11. 4.2 这样规定是为了减小
其他负荷对电子信息设备的干扰 ,
并提高电子信息设备的供电可靠性。
其
中 “专用 回路 ?是 指
除变压器总保护外 ,不 与
其他负荷共用
保护
的配电线路。
11.4.3 “基本 容量 ?是 指系统在正常运行工况和非正常运行工总
〈例如系统部分组件失效 ,备份 或元余投入时 ) 下都能提供的供电
能力 ,该 能力满足当期工程用电负荷的最低容量需要 ,其 计算方法
已经考虑了一定程
度
的计算误差。当考虑
发展需要时 ,在 此基础
上增加。
11.4.4 《电子信息系统机房设计规范 XGB 50174 一 2008) 的相关
* 111 。



规定
是 :
A 级电子信息系统机房应配置后备柴油
发电机系统 ,B 级电
子信息系统机房宜配置后备柴油发电机系统。
通过对国家电网
以及一
些银行 .金融 公司等
单位类似机房
UPS 系统配置的调研 ,除了 个别案例 ,多 数是按《电子信息系统机
Pri MITE (GB 50174 一 2008) 规定的标准配置
的。出于不低于
上述机房重要性的考虑 ,本 条规定采用与上述国标相一致的数据。
当各外部电源均失电或电源设备故障时间超过蓄电池备用时
闻时 ,由 后备柴油发电机承担全部负荷的需要。
发电机的容量
包括
UPS 供电系统 .保障 设备正常运行的空调和制冷设备的基本容量、
应急照
明以及其他关系生命安全和数据运行等需要的负荷总量。
对于 A.B 级机房 , 在实际工程设计中 ,由 于现场
储油量需求
与防火规范之间的矛盾 , 储油设施一般只能采用外置方式 ,此 为保
障发电机应急供电时间的关键因素。
考虑到铁路特点 ,一 般距调度所一定距离内都有专门的柴油
储油场所 ,所 以工程设计采用就地设置足量储油负和通过临时运
输方式解决油料实时供应问题都是可行的。采用临时运输方式
时 ,现场 储油量至少要满足就
近运输柴油保守装卸和车程所需要
的
时间 , 其总体时间不应小于规定的应急供电时间。
在 UPS 电源系统配置中 , N 为基本需求 , 即系统满足基本需
求 , 没有元
余 ;NTX 为有元余 , 即系统除满足基本需求外 ,增加 了
X 个单元 X 个模块 .和 个
路径或 X 个系统
。任
何和个单元、模块
或路径的故障或维护不会导致系统运行中斯。
11.4.6 旁路设备主要相对于并联关系的 UPS 模组而言 ,一 般非
并联关系的模组应
分别设置旁
路。不同系统配置方案下 , 劳路设
计一般采用不同的方式 : 既可以多模组共用旁路 ,也 可以每
个模组
分别设置
劳路。和劳路设备划分的单元越小 ,可 靠性和运行的灵活
性也越高 , 但投资
和对设备用房需求同村会随
之增加故实际设
计时 , 宜根据具体工程情况确定。
« 112 。



11.4.9 通常环境与设备监控系统
是同一
个系统
平台 ,上 与 BAS
系统通信 ,下 辖各设备
子系统。设备联动是否通过 BAS 系统
完
成 ,各 工程可根据各自实际情况确定。
12.1.2 在铁路工程中 ,机 电设备监控系
统
的含义接近建筑自动
化系统 (BAS) , 主要分布在大型站房车间 . 厂库 , 长大隧道
等场
所 ,往往 是工业与民用控制相结合的系统 , 亦可与火灾自动报警系
统 (FAS) 接口 ,非常 状态下接受 FAS 系统
的指令。广义上包括智
能照明控制能源管理等系统。
12.1.3 本条参照 4 交通建筑电气设计规范 》(JGJ 243 一 2011) 及
铁路建 ( 构 ) 筑物特点进行制定
。设有防灾救援站或应急照明的隧
道 , 实行建筑设备监控系统监控有利于隧道机电设备的监控、管理
和紧急情况下人员的朴散。大型
及以上铁路旅客站房设备系统普
WER ,利用 建筑设备监控系统对机电设备集中监控 ,管理 ,并 实
现自动控制 ,有 利于节能。中型铁路旅客站房、铁路站段重要车
间
、库 .综合 楼等大中型建筑是否设建筑设备监控系统 ,需要 对有具
体工程的建 (构筑 物规模 .设备 系统设置情况 .工艺 控制
及节能要
求综合确定
。小型车站站房因机电设备较少 ,一 般不设集中空调 ,
因此 ,可 不设置机电设备监控系统。
本条中的集中空调也
称中央空
调 ,通常 是指空气
处理设备
(如 :风机 、过滤器 .加 热器 .冷却 器 ,加湿 器、减温器和制冷
机组
等 )
集中在空调机房内 ,由 冷水机组 .热泵 、冷 . 热水循环系统 .冷却 水
循环系统以及末端空气处理设备 (如 空气处理机组、风机盘管 ) 等
组
成的系统 ,需要 对各分散设备进行监控、管
理 , 使
其能够协调有
效
的工作。
12.1.4 机电设备监控系
统的控制对象处及面很广 , 很难有一个
厂家
的相关产品都
是性价比最
高
的。因此 ,设计 中要充分考虑系
统
的开放性 ,使 用的便利性 ,并 具备一定的升级及扩展能力。
根据近些年的工程建设经验和各用能单位反馈的信息 ,能 耗
是比较突出的问题
。但由于没有足够的软、硬件系统
支撑 ,难以 分
。]13 。



类、分区掌握能耗情况 , 进而影响对改进管理提出行之有效的对
策 , 故提出实现能源管理功能的要求。
12.2.1 本条参照 (民用 建筑电气设计规范 》(JGJ 16 一 2008) 和
《交通建筑电气设计规范 》(JGJ 243 一 2011) 中提出
的机电设备监
控系统适用的监控对象 ,并 结合铁路行业特殊要
求 , 以节能和方便
管理
为目标制定。
12.2.3 目前 ,机 电设备监控系统结构
以
集散型计算机分布式控
制系统为
主。分布式控制系统的通信网络
为多层结构 ,其 中分为
三层 , 即管理网络层 .控制 网络层、现场
设备
层。分布控
制系统的
主旨是监督 .管理 和操作集中 ,控制 分散 ( 即危险分散 ) 。
因此控制
网络层并非必不可少 , 可根据系统类型和厂家产品特点采用单层、
两层
或三
层的网络结构。网络结构层次的减少可降低造价并简化
设计
、安装和管理。例如 :地 下车站和地下区间 , 当设有隧道风机
时 ,通常 有正常 .火灾 .阻塞 等各种工况模式 , 对于风机模式控制的
选择一般由调度根据列车火灾位
置 ,列车 运行方向等各方面条件
进行判定下达 , 因此宜设置中央和车站两级监控管理 ,并 应在车站
配置
车站紧急控制盘。中央级监控系统宜由操作工作站交换机、
服务器 .打印 机等组成。
12.2.7 本条参考了《地铁设计规
范 》(GB 50157 一 2013) 中有关条
文 , 设置综合后备盘 (IBP 盘 ) 作为 BAS 火灾工况自动控制的后备
措施。
12. 2.8 本条考虑长大隧道
或隧道群这种特殊场所不具备一般建
筑物所拥有的条件 ,规定 应专门设置控制室或防灾救援指挥中心 ,
用于装设监控主机和操作终端 ,其 具体设置
地点和形式
尚
需根据
业主执行的
其他标准或运营特点和应急预案确定。
12.2.9 铁路
建 ( 构 ) 筑
物内有相当部分日常运行使用的通风、空
调系统设备与防烟、排烟系统设备合用 ,同一 设备在火灾或正常工
况中均发挥应有的作用 , 且 BAS 监控内容设置完全满足 FAS 联
动控制
的需要。为避免对同一设备监控设施重复设置 ,减少 投资、
。 114。



方便管理 ,本 条规定防烟、排烟系统等设备合用时 ,可 由 BAS 执行
联动控制 ,执行 联动控制的 BAS 系统设备配置应符合现行国家标
准《火灾自动报警系统设计规范 》(GB 50116) 的规定。当防排烟系
统与正常通风系统合用的设备由 BAS 统一监控时 ,FAS、BAS 之
间应设置高
可靠性
通信接口 ,火灾 工
况由火灾自动报警系统
(FAS) 发布火灾模式指令 ,BAS 优先执行相应的控制程序 ,但 必
须保证火灾
时 BAS 的通信网络和供电的可靠性。
12.2.10 配电所、变电所高、低
压回
路的归口管理单位
原则上是
铁路各级供电段 , 其远程监控管理由铁路 SCADA 调度
中心实现。
因此 ,车 站、段所的 BAS 管理员
仅通过机电设备监控系统对配电
所、变电所的运行状况进行监视 ,不 控制 , 当发
现问题时 ,通知 供电
段相关人员参与检修和维护 ,以 保证运营安全。
12. 3.4 由于日常运行使用的通风、空调系统设备
与防烟、排烟系
统设备可能合用 , 当机电设备监控系统和火灾自动报警系统之间
设置可靠的通信接口 , 方能接受火灾自动报警系统发布的火灾模
式指令 , 以优先执行相应的火灾控制程序 ,满足 消防要求 , 故应有具
备火灾自动报警系统 (FAS) 联动
功能。
12.3.5 因地下站及地下区间环控模式复杂 , 因此必须具备多种
控制功能。
12.3.6 系统维护功能主要是指 :监视 BAS 的被控对象的运行状
态 , 形
成维护管理趋势预告 ; BAS 的系统软件维护、组
态 . 运行参
数设置及操作界面修改 ;BAS 的硬件设备故障判断及维护
管
理
等。
12.3.7 实现分项能耗数据的实时采集 .计量 传输、科学分析 ` 有
效存储等功能 ,便于 分析和改进管理 ,利于 节能。
13.1.2 鉴于铁路设计专业分工特点 , 仅电力专业不能独立完成
防震设计 ,需要 求建筑 .结构 等专业做好预
留、
预埋、连接等 ;需要
求机务 .车 辆、给水、暖通、燃气等专业对油水 .气管 路进行绝缘及
跨接配合 ; 需与弱电等专业配合等电位联结和电源 SPD 设置及参
。 115 。



数
等。
13.1.3 本条与 (高速 铁路设计规范 》(TB 10621 一 2014) 的规定是
一
致的。
对于高
速 . 重载等铁路 ,由 于速度高或
牵引电流大 ,容易 造成
较高的钢轨电位和跨步电压 ,危及 人身安全 ;同时 为了保证各种电
气 . 电子设备正常工作 ,其 防雷 .电磁 兼容及接地要求相应提高。
铁路沿线的牵引供电回流系统 .电力 供电系统 .信号 系统 .通信 及
其他电子信息系统 .建筑 物 . 道
床 . 站台 \、 桥梁、隧道 . 声屏障等
的接
地装置 ,通过 贯通地线连成一体 ,构成 综合接地系统 ,有 利于降低
或消除
上述影响。
13.1.4 电力装置涉及的接地电阻限值较多 ,为 便于使用 ,本 规范
采用附录方式给出了不限于正文给定的接地电阻值要求 , 表 CR
于铁路工程
中常用的接地。使
用时需注意 ,对 接地电阻限值的规
定 ,严格 程度是不同的 ,还 需根据相关规定 ,结合 土壤电阻率、投资
造价
等情况把握太度。
13.2.1
1~6 主要依据 4 交流电气装置的过电压保护和绝缘配合设计
规范 XIGB/T 50064 一 2014) 的 5. 4 节并结合铁路需要制定。
6 ”对 于铁路工程 ,有 些
场所采用集成
功能的构筑物时 ,例如
物流
中心 .货场 等处的堆场 ,其 监控摄像头通常利用高杆灯柱作为
附着
物 ,高 杆灯柱亦作为接闪器的支持
物 , 其上的弱电线路、低
压
线路等就需要采取保护措施。
13. 2.2 本条主要依据 (交流 电气装置
的过电压保护和绝缘配合
设计规范 》XGB/T 50064 一 2014) 的 5. 4 节并结合铁路需要制定。
13.2.3
1~3 本条主要依据 (交流 电气装置的过电压保护和绝缘配合
设计规范 》(GB/T 50064 一 2014) 的 5. 5 节并结合铁路需要制定。
2 过电压保护装置一般采用避雷器或浪涌保护器 ,是 为了防
止反变换波和低压侧雷电侵入波击穿绝缘。
。 116 。



13. 2. 4
1 依据 (66 kV 及以下架空电力线路设计规范六 GB 50061 一
2010)6. 0 节制
定。
2 ”根据 铁路电力工程的实际需要 , 依据 (交流 电气装置的接
地设计规范 》(GB/T 50065 一 2011) 的 5. 1 节和《交流
电气装置的
过电压保护和绝缘配合设计规范 》(GB/T 50064 一 2014) 的 5. 3 他
综合制定。
3 依据 (交流 电气装置的过电压保护和绝缘配合设计规范》
(GB/T 50064 一 2014) 的 5. 3 节制
定。
4 《交流电气装置的过电压保护和绝缘配合设计规范六 CB/
T 50064 一 2014) 的 5. 3 节对交叉档接地的规定中 , 当
满
足一定条
件下 ,可 不接地或只一端接地。考虑实施上无难度 ,对 造价影响其
微 ,为 提高铁路电力线路雷电过电压保护水平 , 统一规定两端均应
接地。
13.3.1 与 4 交流电气装置的接地设计规范 》(GB/T 50065 一
2011) 中 3. 1 节的规定
一致。
13.3.2 “不 同用途 > 包括防雷接地和电气设备接地的区别。
13.3.3 依据人交流电气装置的接地设计规范 》(GB/T 50065 一
2011) 的 3. 2 节并结合铁路需要制定。
13.3.4 依据 4 交流电气装置的接地设计规范 》(GB/T 50065—
2011) 的 3. 2 节并结合铁路需要制定。
13.3.5 依据 4 交流电气装置的接地设计规范 》(GB/T 50065 一
2011) 的 4. 3 节并结合铁路需要制定。
13.3.6 本条规定
是出于安全考虑 , 目的是能
够释放分相式设备
外帝的感应电流 ;快速 流散开关设备操作引起的快速瞬态电流 ; 防
止人触摸该设备时遭到电击。因 GIS 组
合电器不
同产品差异其
大 , 故要求专用地网设计作为产品配套的组成部分 ,由 生产厂负
责《交流电气装置的接地设计规范 》(GB/T 50065—2011) BY 4. 4
节亦是如此要求。
« 117 。



13.3.7 依据 4 交流电气装置
的接地设计规范 》(GB/T 50065 一
2011) 的 7.1 节制定。
13.3.8 BRR TRE NAR RIGHT 50065—
20019 7. 1 节制
定。
13.3.9 依据 4 交流电气装置的接地设计规范 》(GB/T 50065—
20189 7. 1 节制
定。
13.3. 10 依据 4 交流电气装置的接地设计规范 》(GB/T 50065 一
2011) 的 7.1 节制定。
13. 3. 11
4 室外照明线路较长 ,对 导体需求量大 , 且灯杆是人容易触
摸到的电气设备。这样规定 ,是 为了便于设置剩余电流保护 ,并 能
节省一根有色金属导体。
13. 3. 12, 依据 (交流 电气装置的接地设计规范 》(GB/T 50065 一
2011) 的 7. 2 节并结合铁路实际需要制定。
13.3.13 依据 (交流 电气装置的接地设计规范 》(GB/T 50065 一
2011) 的 7.2 节制
定。
14.2.1
2 分布
式能源系统只作为辅助电源
是指该能源系统既不向
公网输送电力 ,也 不能负担全部负荷 ,只 作为个别设备的备用、部
分电源设备 (如 专门的母线
段 ) 的替代输入、主网络并网
迭代等电
源。这种方式下 ,该 系统的发电量一般不宜大于用电需求
量。因
此 ,其 结线和运行方式需要与负荷规律大体一致。
14. 2. 2
4 峰谷分时技术是指根据负荷变化情况 ,将 每天 24 h 划分
为高峰 . 平段、低谷等多个时
段 , 鼓励用户合理利用用电负和荷 ,提高
系统设备容量的利用效率以节约能
源。随着智能电网的加强 , 电
力负荷控制主要由电力负荷管理系统
来实现 ,其 技术标准主要有
《电力负荷
管理系统技术规范 》(GB/T 15148) 《电力
负荷管理系
统数据传输规约 》(DLVT 535) 等。
。 118 。



14.3.3 符合国家规定的能效
限定值及能效等级的要求 , 参
见《高
压钠灯能效限定值及能效等级 》(GB 19573)《 人金属卤化物灯能效
限定值及能效等
级 》(GB 20054)《 普通照明用双端菊光灯能效限
定值及能效等
级 》GB 19043)《 单端荧光灯能效限定值及节能评
价值
兴 GB 19415)《 普通照明用自镇流荧光灯能效限乍值及能效
等
级 》(GB 19044) 等。
对镇流器的能效限定值和节能评价值的标准主要有《管形菊
光灯镇流器能效限定值及能效等级 》GB 17896)《 高压钠灯用镇
流器能效限定值及节能评价
值 XGB 19574) 等。
14.5.2 “复杂 成套
的机电设备 .工艺 群组设备 ”是 指机电设备由
若干单元组
成。这些单元可能是动力和执行设备 ,也 可能是检测
器
件。单元之间 ,或 与环境等参量
之间 , 有逻辑
或函数关系。这
种
系统性的用电设备 , 其整体效能受系统内各单元协同作用的合理
性影响很
大。显然 , 依靠人工方式实现高效协同动作是不可行的 ,
而通过设置机电设备监控系统能很好地解决这个问题。
能源管理系统提供的主要是分析和管理平台 ,通过 逐年的策
略
优化 ,能 在机电设备监控系统的基础上 ,进一步 提高节能效果。
其实际使用效果 ,有 赖于管理水
平
的提高 ,设计 时必须综合考虑投
入产出问题
。影响能源管理系统造价的关键因素在于采样点的设
置方案和联动方案 ,以 及在终端设备上与其他系统的资源共享程
度。当采样
点过于分散时 ,不 仅共享条件变关 , 检测设备增加 ,而
且大量增加布线 ,引起 造价增加。基于此 , 制定本条原则性的
规定。
15.3.1 根据本规范第 2 章
的术语解释 ,对 所设计的铁路工程而
言 , 外部电源 ” 既可以是
来自公共电网 ,也 可以是公共电网
以外或
其他产权单位 (包括 其他铁路产权单位 ) 的
发电厂 .变电站 及输配
电线
路。
15.3.2 铁路供配电设施与外部电源的接口工作核心
内容主要包
括 :电源 引出位置和方式 ,电源 线路形式和产权归属 ,界面 划分原
*。 119 。



则和方式 , 接和
人点结线 . 计费形式等
要
求。这些工
作既有技术性
的 ,也 有政策性和管理性的要求 , 需要双方协商约定。
15.3.3 分界装置一般是开关设备。典型分界方式有 :
电源线产权归受电方时 ,将 分界点设在电源端处 ,接口 设备归
受电方管理 ;电源 线
产权归供电方时 , 将
分
界点
设在用户端输入
处 ,接口 设备归供电方管理。这样规定 , 遇有线路停电作业时 , 即
可自主完成电源线的物理隔离 ,不 需要对方的现场配合。有时
为
了更加方便 , 则设置双方共管的接口设备 ,或 在同一地点各设一组
开关设备。
15.4.4 电力专业设置的远程监控系统或监控系统的
一部
分 ,有
的
环人是局部的或区域
性的 ,例如 站房内、隧道内的智能照明控制
系统
等 ,这 种系统在现场级可能需要自行组
网 ,不 一定需要通信系
统承载 , 故界定 “需要 跨站 \ 跨线时 ” 宜由通信系统承载。
15.4.5 “特殊 和 要求" 是指按相关专业设计标准设计 ,仍然 不能满
足设备要求时的附加要求。
15.4.6 通信、信号专
用电源屏整定值较一般计算方法明显
偏大 ,
从而容易造成与电力配电系统间级差配合困难 , 故电力配电需在
主观上力求减少配电和保护级数。
。 120 。



三