UDC
1B
中华人民共和国行业标准
TB 10757—2018
卫 J 1153—2018
高速铁路电力工程
在工质量
验收标准
Standard for Acceptance of Electric Power Works in
High-speed Railway
2018-11-12 发布 2019-02-01 实施
国家铁路局发
布
[OCR]
1B
中 华人 民 共 和 国 行业 标准
TB 10757—2018
P J 1153—2018
SRA EI TIE
po = 一 、
施工 质量 验收 标准
Standard for Acceptance of Electric Power Works in
High-speed Railway
2018-11-12 发布 2019-02-01 实施
国家 铁路 局 发 布



中华人民共和国行业标准
高
速铁路电力工程施工质量验收标准
Standard for Acceptance of Electric Power Works in
主编单位 :
参
编单位 :
批准
部门 ;
施行
日期 ;
High-speed Railway
TB 10757—2018
J 1153—2018
中国铁
建电气化局集团有限公司
中铁电气化局集团有限公司
中铁十一局集团有限公司
国家铁路局
2019 年 2 月 1 日
2019 年 .北京
[OCR]
中 华人 民 共 和 国 行 业 标准
高 速 铁 路 电力 工程 施工 质量 验收 标准
Standard for Acceptance of Electric Power Works in
High-speed Railway
TB 10757—2018
J 1153—2018
主编 单位 : 中 国 铁 建 电气 化 局 集团 有 限 公 司
中 铁 电气 化 局 集团 有 限 公 司
参 编 单位 : 中 铁 十 一 局 集团 有 限 公司
批准 部 门 : 国家 铁路 局
施行 日 期 : 201942 H 1H
2019 年 .北京



国家铁路局关于发布铁道行业标准的公告
《工程
建设标准 2018 年
第 6 批 )
国铁科法 [2018]91 号
现公布《铁路轨道工程施工质量验收标准 》(TB 10413 一 2018)
等 17 项铁路工程建设标准 ( 详见附表 1) , 自 2019 年 2 月 1 日
起实
施。《铁路轨道工程施工质量验收标准 》(TB 10413 一 2003 ) 等 20
项铁路工程建设标准 ( 详见附表 2) 同时
废止。
以
上标准
由中国铁道出版社出版发行。
附
表 1 新发布标准
目录
序号
标准名称
标准编号
1 “| 铁路轨道工程施工质量验收标准 TB 10413 一 2018
2 | 铁路路基工程施工质量验收标准 TB 10414 一 2018
3 | 铁路桥涵工程施工质量验收标准 TB 10415 一 2018
4 | 铁路隧道工程施工质量验收标准 TB 10417 一 2018
5 铁路通信工程施工质量验收标准 TB 10418 一 2018
6 | 铁路信号工程施工质量验收标准 TB 10419 一 2018
7 | 铁路电力工程施工质量验收标准 TB 10420 一 2018
8 | 铁路电力牵引供电工程施工质量验收标准 TB 10421 一 2018
9 | 铁路混凝土工程施工质量验收标准 TB 10424 一 2018
10 | 高速铁路路基工程施工质量验收标准 TB 10751 一 2018
7
[OCR]
国家 铁路 局 关于 发 布 铁道 行业 标准 的 公告
(工程 建设 标准 2018 年 第 6 批 )
国 铁 科 法 (2018]91 号
现 公 布 《铁路 轨道 工程 施工 质量 验收 标准 》(TB 10413—2018)
等 17 项 铁路 工程 建设 标准 ( 详 见 附 表 1) , 自 2019 年 2 月 1 日 起 实
施 。 《铁路 轨道 工程 施工 质量 验收 标准 》(TB 10413 一 2003 ) 等 20
项 铁路 工程 建设 标准 ( 详 见 附 表 2) 同时 废止 。
以 上 标准 由 中 国 铁道 出 版 社 出 版 发 行 。

附 表 1 新 发 布 标准 目 录
[ER
[eames ann | mom
BL LTT
过 | moos
+ samara cauessn | mows
过 | monn
一 下
Co [smuscaniansssn | mown
DC 一
者 | 一
0 | we cos come | msn

1



续
上表
序号
标准名称
标准编号
11 | 高速铁路桥涵工程施工质量验收标准 TB 10752 一 2018
12 | 高速铁路隧道工程施工质量验收标准 TB 10753 一 2018
13 | 高速铁路轨道工程施工质量验收标准 TB 10754 一 2018
14 | 高速铁路通信工程施工质量验收标准 TB 10755 一 2018
15 | 高速铁路信号工程施工质量验收标准 TB 10756 一 2018
16 | 高速铁路电力工程施工质量验收标准 TB 10757 一 2018
17 | 高速铁路电力牵引供电工程施工质量验收标准 | TB 10758 一 2018
附
表 2 废止标准目录
序号
标准名称
标准编号
1 “| 铁路轨道工程施工质量验收标准 TB 10413 一 2003
2 | 铁路路基工程施工质量验收标准 TB 10414 一 2003
3 | 铁路桥涵工程施工质量验收标准 TB 10415 一 2003
4 | 铁路隧道工程施工质量验收标准 TB 10417 一 2003
5 “| 铁路运输通信工程施工质量验收标准 TB 10418 一 2003
6 | 铁路信号工程施工质量验收标准 TB 10419 一 2003
7 “| 铁路电力工程施工质量验收标准 TB 10420—2003
8 | 铁路电力牵引供电工程施工质量验收标准 TB 10421 一 2003
9 | 铁路混凝土工程施工质量验收标准 TB 10424 一 2010
10 | 高速铁路路基工程施工质量验收标准 TB 10751 一 2010
11 | 高速铁路桥涵工程施工质量验收标准 TB 10752 一 2010
12 | 高速铁路隧道工程施工质量验收标准 TB 10753 一 2010
四
高速铁路轨道工程施工质量验收标准
TB 10754 一 2010
[OCR]
续 上 表
[ER
上 ET 和 TI
i [wa ess | wns
| wanes | ws aon
[mama cess | msn
[way cess | ws on
DET EYES
| wm sie ch sn | msn

附 表 2 ， 废止 标准 目录
[ET
[panne | ono

ET | wom
BCE ELT
OEE ELEY
加 记忆 世上
OE EE LTT"
[warn me comes | wow
sr ccm | woe
DE Y=
Co [mamma cen] wws—o0
各 一
io [wm ss 一 二
5 [aes cae | mors
2



续
上表
序号
标准名称
标准编号
14 “| 高速铁路通信工程施工质量验收标准 TB 10755 一 2010
15 “| 高速铁路信号工程施工质量验收标准 TB 10756 一 2010
16 | 高
速铁路电力工程施工质量验收标准 TB 10757 一 2010
17 | 高速铁路电力
牵引供电工程施工质量验收标准 | TB 10758 一 2010
新
建时速 200 公里客货共线铁路工程施工质量 | 。
区 [ 人
19 | 铁路 CMR 数字移动
通信工程施工质量验收 [yoo
暂行标准
20 | 铁路
边坡防护及防排水工程施工质量验收补充 |基建
设 [2009]172 号
规定
国家铁路局
2018 年 11 月 12 日
[OCR]
续 上 表
[RE
922
15 “| 高 速 铁路 信号 工程 施工 质量 验收 标准
aa
17 | 高 速 铁路 电力 牵引 供电 工程 施工 质量 验收 标准

新 建 时 速 200 公里 客 货 共 线 铁路 工程 施工 质量
加 验收 暂行 标准 多时 二
铁路 GSM-R 数字 移动 通信 工程 施工 质量 验收 铁 建设 [2007]163 号
暂行 标准
铁路 边 坡 防护 及 防 排水 工程 施工 质量 验收 补充 铁 建设 [2009]172 号
规定
国家 铁路 局
2018 年 11 月 12 日
了







Cn
前
下
本标准在《高
速铁路电力工程施工质量验收标准 》TB
10757 一 2010 的基础上 , 总结吸纳了近年来高速铁路电力工程建
设、运营管理的实践经验和科研成果 , 借鉴了国内外相关验收标
准 , 并广泛征求意见 , 经审查修订而成。
本标准共分 14 章 , 主要内容包括
总则 , 术
语 , 基本规定 ,
基础、构支架
及遮栏、栅
栏 , 电气装置 , 电缆线
路 ,35 kV 及以
下架空电力线路 , 低压配
电 , 电气照
明 , 电力远动系统 , 柴油发
电机
组 , 光伏发电系统 , 机电设备
监控系统 , 防雷与接地 , 另有
9 个附录。
本次修订的主要内容如下 :
1. 总则章 , 将适用范围调整
为 “适用 于高速铁路电力工程
施工质量的验收 ”, 删除了与施工质量验收非直接相关内容。
2. 术语
章 , 由直接规定术语修改
为引用相关标准。
3. 基本规定
章 , 调
整了高速铁路电力工程施工质量验收的
单位工程、分部工程、分项工程和检验
批
的划分。
4. 基础、构支架
及遮栏、顶
栏
章 , 增加了商品混凝土
验收
要求内容 , 现场搅拌混凝土基础原材料验收
由原《铁路混凝土
工程施工质量验收标准 》TB 10424 改为采用《混凝土结构工
程施工质量验收规范 》GCB 50204; 增加了安全警示标识验收
内
容。
原 “ 变、配电所 ” 章 , 一是调整
为 “基础 、构支架
及遮栏、
栅栏 “电气 装置 ”两 章 ; 二是 “UPS 不间断电源装置及 EPS 应
急电
源装置 ” 节调整至 “低压 配电 ” 章
中 ; 三是将 “柴油 发电
机组 ” “光伏 发电系统 ”两 节分别单独成章。
S
[OCR]
前 言

本 标准 在 《高 速 铁路 电力 工程 施工 质量 验收 标准 》TB
10757 一 2010 的 基础 上 ， 总 结 吸纳 了 近年 来 高 速 铁路 电力 工程 建
设 、 运 营 管理 的 实践 经 验 和 科研 成 果 ， 借 鉴 了 国内 外 相关 验收 标
准 ， 并 广泛 征求 意见 ， 经 审查 修订 而 成 。

本 标准 共 分 14 章 ， 主 要 内 容 包 括 总 则 ， 术 语 ， 基 本 规定 ，
基础 、 构 支架 及 遮 栏 、 栅 栏 ， 电 气 装 置 ， 电 费 线 路 ，35 kV 及 以
下 架空 电力 线路 ， 低 压 配 电 ， 电 所 照明， 电力 远 动 系统 ， 柴 油 发
电机 组 ， 光 伏 发 电 系统 ， 机 电 设 备 监控 系统 ， 防 雷 与 接地 ， 男 有
9 个 附录 。

本 次 修订 的 主要 内 容 如 下 :

1. 总 则 章 ， 将 适用 范围 调整 为 “适用 于 高 速 铁路 电力 工程
施工 质量 的 验收 ”， 删 除了 与 施工 质量 验收 非 直接 相关 内 容 。

2. 术语 章 ， 由 直接 规定 术语 修改 为 引用 相关 标准 。

3. 基本 规定 章 ， 调 整 了 高 速 铁路 电力 工程 施工 质量 验收 的
单位 工程 、 分 部 工程 、 分 项 工程 和 检验 批 的 划分 。

4. 基础 、 构 支架 及 遮 栏 、 栅 栏 章 ， 增 加 了 商品 混凝土 验收
要 求 内 容 ， 现 场 搅 拌 混凝土 基础 原材料 验收 由 原 《 铁 路 混凝土
工程 施工 质量 验收 标准 》TB 10424 改 为 采用 《混凝土 结构 工
程 施工 质量 验收 规范 》GCB 50204; 增加 了 安全 警示 标识 验收
内 容 。

原 “ 变 、 配 电 所 ” 章 ， 一 是 调整 为 “基础 、 构 支架 及 遮 栏 、
WHE" “HARE” WIE; 二 是 “UPS 不 间断 电源 装置 及 EPS 应
急电 源 装置 ” 节 调 整 至 “低压 配 电 ” 章 中 ; 三 是 将 “柴油 发 电
机 组 ”“ 光 伏 发 电 系统 ” 两 节 分 别 单独 成 章 。

5



5. 电气装置章
(1) 二次配
线增加了进场
验收委托有资质的检验检测机构
进行抽样检验的要求。
(2) 增加了 “户外 高压开关箱 ”“ 安全监控系统 ”“ 远动终
端设备及通信管理机 ”验收 内容。
(3) 删除了 “火灾 自动报警装置 ”有 关内容 , 将 “综合 自
动化系统及二次配线 ”调整 为 “综合 自动化装置 ”及 “二 次配
线 "。
(4) 增加箱式变电站及箱式电抗器涉及的排水、栅
栏安装
等相关验收
内容。
(5) 增加了封闭式母线验收内容。
6. 电线线路章
(1) 增加了电线
进
场验收委托有资质的检验检测机构进行
抽样检验的要求。
(2) 将原 “ 模道内电缆
敷设 ”“ 直埋电缆敷设 ” “支架 、桥
架上电缆 敷设"“ 管道内电缆
敷设 ”“ 晤挂式电缆甫设 ”合并 为
“电缆 敷设 ”, 并增加了电缆检测及电缆数设隐蔽前拍摄影像资
料要求。
(3)“ 电缆附件制作与安装 ”中 增加
切剥尺寸、地线连接方
式、电缆附件整体拍摄影像资料及绝缘穿刺线夹相关验收内容。
(4) 增加了矿物绝缘电缆验收
的相关内容。
(5) 删除了 “ 直埋敷设
的电缆 , 严禁位于地下管道的正上
方
或正下方 ”及 油浸绝缘电力电缆相关内容。
(6) 增加电费
井内支架、压架安装质量验收内容。
7. 35 kV 及以下架空电力线路
章 , 增加基坑开控深度、杆塔
基础形式、底
盘、卡盘、拉盘埋设拍摄影像资料及钢管
杆、预绞
丝金
具
、绝缘
线、护线条、
警示标识等相关验收内容。
8. 低压
配电章 , 增加 “UPS 不间断电源装置及 EPS 应急电
源装置 ”验收 内容。
6
[OCR]
5. 电气 装置 章

(1) 二 次 配 线 增加 了 进 场 验收 委托 有 资质 的 检验 检测 机 构
进行 抽样 检验 的 要 求 。

(2) 增加 了 “户外 高 压 开 关 箱 ”“ 安 全 监控 系统 ”“ 远 动 终
端 设备 及 通信 管理 机 ”验收 内 容 。

(3) 删除 了 “火灾 自动 报警 装置 ”有 关内 容 ， 将 “综合 上 自
动 化 系统 及 二 次 配 线 ” 调 整 为 “综合 自动 化 装置 ”及 “二 次 配
线 。

(4) 增加 箱 式 变电站 及 箱 式 电 抗 器 涉及 的 排水 、 栅 栏 安装
等 相关 验收 内 容 。

(5) 增加 了 封闭 式 母 线 验收 内 容 。

6. 电缆 线路 章

(1) 增加 了 电线 进 场 验收 委托 有 资质 的 检验 检测 机 构 进行
抽样 检验 的 要 求 。

(2) 将 原 “ 覃 道内 电缆 敷设 ”“ 直 埋 电缆 敷设” “XR. HF
架 上 电缆 敷设 “管道 内 电缆 敷设 ”“ 晤 挂 式 电 缆 甫 设 ”合并 为
“电缆 敷设 ”， 并 增加 了 电缆 检测 及 电缆 敷设 隐蔽 前 拍摄 影像 资
料 要 求 。

(3) “电缆 附件 制作 与 安装 ”中 增加 切 剥 太 寸 、 地 线 连接 方
式 、 电 缆 附 件 整体 拍摄 影像 资料 及 绝缘 穿刺 线 夹 相 关 验 收 内 容 。

(4) 增加 了 矿物 绝缘 电缆 验收 的 相关 内 容 。

(5) 删除 了 “ 直 埋 敷设 的 电缆 ， 严 禁 位 于 地 下 管道 的 正 上
方 或 正 下 方 ” 及 油 浸 绝 缘 电 力 电缆 相关 内 容 。

(6) 增加 电缆 井 内 支架 、 疏 架 安 装 质量 验收 内 容 。

7. 35 kV 及 以 下 架空 电力 线路 章 ， 增 加 基 坑 开 挖 深度 、 杆 塔
基础 形式 、 底 盘 、 卡 盘 、 拉 盘 埋 设 拍摄 影像 资料 及 钢管 杆 、 预
丝 金 具 、 绝 缘 线 、 护 线条 、 和 警示 标识 等 相关 验收 内 容 。

8. 低压 配 电 章 ， 增 加 “UPS 不 间断 电源 装置 及 EPS 应 急电
源 装置 ”验收 内 容 。

6



9. 电气照明章 , 将原 “ 站场照明 ” 改
为 “室外 照明 ”, 增加
灯桥验收相关内容。
10. 电力
远动系统章 , 将原 “ 远动终端设备 ” 改为 “ 远动终
端设备及通信管理
机 ”并 移至 “电气 装置 ” 章
中。
11. 柴油
发电机组章 , 增加并列
或并网运行联锁
功能验收
要
求。
12. 光伏
发电系统章 , 增加光伏应急电源
与常用电源之间防
止并列运行的验收要求。
13. 机电设备
监控系统
章 , 将原 “ 设备
安装 ” 改
为 “集中 监
控站设备安装 ”及 “现场 检查设备安装 ”两 节、增加了能源管
理系统质量验收条款。
14. 防雷与接地
章 , 增加接地
网制作
、接地体焊接、综合地
线连接拍摄影像资料要求。
15. 附录
章 , 将原验收相关表格调整为附录表。
16. 删除原 “ 单位工程观感质量评定 ” 章 , 内容调整至 “ 基
本规定 ” 章
中。
17. 有关章 “一 般规定 ” 节 , 删除了与施工质量验收非直接
相关
内容。
18. 将每章中的材料、设备进场检验单独成节。
19. 增加了引用标准名录。
在执行本标准过
程
中 , 和希望各单位结合工程实际 , 认真总结
经
验 , 积累资料。如发现需要修改和补充之
处 , 请及时将意见
及
有关资料寄交中国铁
建电气化局集团有限公
司
〈北京市石景山区
石景山
路 29 号 , 邮政编码 : 100043), , 并抄送中国铁路经
济规划
研究
院有限公司〈北京市海淀区北蜂帘路乙 29 号 , 邮政编码 :
100038) , 供今后修订时参考。
本标准由国家铁路局科技与法制司负责解释。
主编单位 : 中国铁建电气化局集团有限公司、中铁电气
化局
集团
有限公司。
7
[OCR]
9. 电气 照明 章 ， 将 原 “ 站 场 照 明 ” 改 为 “室外 照明 ”， 增 加
灯 桥 验收 相关 内 容 。

10. 电力 远 动 系统 章 ， 将 原 “ 远 动 终端 设备 ” 改 为 “ 远 动 终
端 设备 及 通信 管理 机 ”并 移 至 “电气 装置 ” 章 中 。

11. 柴油 发 电机 组 章 ， 增 加 并 列 或 并 网 运行 联 锁 功 能 验收
要 求 。

12. 光伏 发 电 系统 章 ， 增 加 光伏 应 急电 源 与 常用 电源 之 间 防
止 并 列 运行 的 验收 要 求 。

13. 机 电 设备 监 控 系 统 章 ， 将 原 “ 设 备 安装 ” 改 为 “集中 监
控 站 设备 安装 ”及 “现场 检查 设备 安装 ”两 节 、 增 加 了 能 源 管
理 系统 质量 验收 条 款 。

14. 防 雷 与 接地 章 ， 增 加 接地 网 制作 、 接 地 体 焊 接 、 综 合 地
线 连 接 拍摄 影像 资料 要 求 。

15. 附录 章 ， 将 原 验收 相关 表格 调整 为 附录 表 。

16. 删除 原 “ 单 位 工程 观感 质量 评定 ” 章 ， 内 容 调整 至 “ 基
本 规定 ” 章 中 。

17. 有 关 章 “一 般 规 定 ” 节 ， 删 除了 与 施工 质量 验收 非 直接
相关 内 容 。

18. 将 每 草 中 的 材料 、 设 备 进 场 检验 单独 成 节 。

19. 增加 了 引用 标准 名 录 。

在 执行 本 标准 过 程 中 ， 和 希望 各 单位 结合 工程 实际 ， 认 真 总 结
经 验 ， 积 累 资料 。 如 发 现 需要 修改 和 补充 之 处 ， 请 及 时 将 意见 及
有 关 资 料 寄 交 中 国 铁 建 电气 化 局 集团 有 限 公司 〈 北 京 市 石景山 区
石景山 路 29 号 ， 邮 政 编码 : 100043), ， 并 抄 送 中 国 铁路 经 济 规划
研究 院 有 限 公 司 〈 北 京 市 海 洗 区 北 蜂窝 路 乙 29 号 ， 邮 政 编 码 :
100038) ， 供 今后 修订 时 参考 。

本 标准 由 国家 铁路 局 科技 与 法 制 司 负责 解释 。

主编 单位 : 中 国 铁 建 电气 化 局 集团 有 限 公 司 、 中 铁 电 气 化 局
集团 有 限 公司 。

7



参编单
位 : 中铁十一局集团有限公司。
主要
起草人 : 王培
雄、金靖
升
、张 ” 晖、杨明波、林自
文、
夏
炎、徐启程、胡
春、张宝
琦、张 ” 华。
主要审查人 : 沈曼
盛、畅洪亮、朱飞雄、李 KK.
于小
四、夏文忠、严新
金、马静波、王
向
东
、
成明
华、刘成光、
陈
学民、
涂慧
敏、林 ” 阳、李建
侍、孙建明、徐 ” 平、陕
振岗、
WR. Abe, BM.
本标准的历次版本发
布
情况 : 《高速铁路电力工程施工质量
验收标准 》TB 10757 一 2010。
[OCR]
参 编 单位 : 中 铁 十 一 局 集团 有 限 公司 。

主要 起 草 人 : 王 培 雄 、 金 靖 升 、 张 ” 晖 、 杨 明 波 、 林 自 文 、
夏 炎 、 徐 局 程 、 明 春 、 张 宝 琦 、 张 ” 华 。

主要 审查 人 : REE, Btw, KOE, FKL KOI.
于 小 四 、 夏 文忠 、 严 新 金 、 马 静波 、 王 向 东 、 成 明 华 、 刘 成 光 、
Brel. WEE AK PH. FRM. AVE, BR OF. PRIN.
WHER. Art, BM.

本 标准 的 历次 版 本 发 布 情况 : 《高 速 铁路 电力 工程 施工 质量
验收 标准 》TB 10757 一 2010。
8



1 J JU rere IS 1
ZTE IB cere ETE 2
天 ,卫生 3
3.1 =RIHHL sero TESS 3
3.2 BARTELS seeevsmmmmmsmininmienimerny 4
3.5 DURTITRINTETL orion Se a CORES 4
3.4 DUSEISTIIRI reese meres sere ras es 5
4 ”基础 、构支架
及遗栏、棚栏 pe
B07 IIE ro ER 7
4.2 HH. MIXER MAREE pp 7
4.8 BRIER ores enn ir rR 8
BY BETA voor ,> ,和 10
”着 ,人 12
5.1 一般规定 covveeeerrrnree rrr 12
eu ”电气 装置
进场检验 Ne 13
5.3 记力
变压攻 overs veiennissssirsssstnsrrnsasersnssnrosars sanere 17
8.4 TT JE 二 ,二 18
5.5 IGIEMGIER mori aise dis sss sas sass sas assur aass 19
5.6 隔离开关
、
负
荷开关及高压熔断
器和 pp 20
537 BETIS AE Aa sss 2
em BEPTLIHEIEE crrovereerenrerrersnrensensesnsensassarsnens 23
全 24
5,10 CONTIG Horm sisi sir ssonns 25
[OCR]
目 次

1 BJU sonnssmsasasmsssarssismssisissimmserorines |
2 ZR JB sss sissies 8
3 BARR wwwemweeseanmwaaeemeeaeaoos 3
3.1 RHEE arn 3
和 放风 ————— 半
3.3 BBPUBIIEER “aa 4
2. 验收 符 记 和 绚 交 “aaenaaasaaaaeaneaaaaaneaaaees §
4 Hil, WHEEL GRE »sessssmmsismsimsseseriversissvineins 7
RRR RT r—— 了
4.2 ERE. MKIERERS . MRSS ppp 7
4.3 BELBHIEER ae §
8.4 JRE BIE svssaimnisiiisinssseniniisoninnronereoensans: 10
SHEE cuveviermami sire sisssssssssssseesss: 13
5.1 一 般 规 定 pe 12
5.2 IR EHLIAGIR cvrrrerrnrsrrsmrsamsmmsmmsssssssssessesss: 13
$.3 HL IYER nvicinisiiivimseiirmnrnrsrnnssesrssssssessee 17
二 ”者 由 ,3
5.5 天 天 生肖 所 141454444 韦
5.6 隔离 开关 、 负 荷 开 关 及 高 压 熔断 回 pp 20
5 了 7 高压 开 关 息 ee 如
5.8 梨 让 无 动 补 伪装 是 sweeaeeeaeooe J
5.9 凡 姑 高 县 天 关 箱 Fa 如
5.10 SEABIMEEE cmb 35
9



0 26
5.12 高
压组线装置 peeeeeoeeoeeeoeeeeeeeeeeeoeeeeoeeeeoeeeseeeers 28
5.13 交坦流电源
装置 «revere 30
0 32
5.15 BAUWHETRYL assasapitatataaaaties 32
0 33
5.17 JRIEHRE wewvnmmmmssssossrsssnesorsnonesrssoses 35
5. 18” 远动终端设备及通信管理机 ppp 36
11 TT 37
6.1 —fBEIAE «ooeeerrrrrrrnrrnr 37
6.2 ”电缆 线路进场检验 we veeeeerememrnnnesinennssnseannennenes 37
6.3 HUI sverssimrmrssmsmermss sv sss cvs poses 38
6.4 电缆
附件制作与安装 «oneness 44
6.5 电缆 并, 46
ooeoeooee 48
OE 0 CTR PR 48
sw 35 kV 及
以
下架空电力线路进场检验 pp 48
全二 51
7.4 , 杆塔组
立、横担组装及绝缘子安装 pp 53
LS GUILE vesssscssssrssmssossrassassussorsmms esses sessrsa esse 59
7.6 SEETMIRIBE -reeresrereerensensersressensensenennensensen 62
1.7 BURR TIE crvesrsrossmssrsssossmsensasuesssssassssrsansans 67
TE TL ammp—— 68
8 一 aa 68
他]]]]] 68
8.3 配管配
线 «+o oooeeeererrrrrrer errr 70
8.4 ERHIIIIIIE sevonmerestrsnsmcsmusscssssossussrvasoss assesses 75
10
[OCR]
$.11 二 次 配 线 26
5.12 BIERRLSEE wweeeeeeeeseeeeeeeeaeeeweeeaeesneeneease 38
CIE 0h ih hh i eT————
5.14 SPUESIEHEET ereeererreersrserrnnnnnennsnssarnnnsarenes 32
5.15 GROUINTRIE :oo
5.16 SGC Bi RIGCHLIIR rrrrrrrrrrrrrenssnsnnnnesnariees 33
rr _————————NENPOOS, |
5.18 ” 远 动 终端 设备 及 通信 管理 机 ppp 36
人
6.1 一 般 规 定 37
6.2 THILILIRTATAGHY revrvecsrvmisemvrsersersssmmsposssosssse 37
6.3 HILL cor cosirssssnrnsnernnssnssnsnsneinnssssans serernannassses 38
6.4 ELIMI IIME EG IRRE nvr rnnnnnnnnnninnnnnnnennnnnens Ad)
6.5 HL 45 的
7 35 kV 及 以 下 架空 电力 线路 ppp 48
manne we |
7.2 35 kV 及 以 下 架空 电力 线路 进 场 检验 pp 48
7.3 捐 革 明基 入 扩 瑟 于 各 iii @
7.4， 杆 塔 组 立 、 横 担 组 装 及 绝缘 子安 装 pp 53
7.5 PIERRE covssirisssvsnvsserimssssssrrsneviasmssssssnsssssnaniass (50
7.6 SEE FMPIRIBPEL ++ riversenesrsrensersvsnnnnnsnsnnunsnnssnnnes G2
7.7 BRIRTLBGIIE cvsissiimmnnssssrsessonnsrsnnsnnisnsssnsunenses GF
8 RIG vovssssssvivsesssssssssmrmessmnsssannererssmrssssanarsesenes 168
ae GR
8.2 低压 配 电 进 场 检 验 -- ov evrerrrnsssssssnsnnneenssasssnsnnnnnes 68
8.3 BEEFHIIR +vrvvverriemensonnueinnsnsrrnenssssnsrsssvsnssassssvoss P00
8.4 FRHABIEEE vivevirsssssssvisercsrissssssnvrisossssssss seveevess 75
10



8.5 UPS 不间断电源装置及 PS 应急电
源装置 .........PP 76
8.6 BRHACIRBIYE «-reorreerrrersvesssenssunssssssssssunssvens 78
8.7 滑
触
线和 ee 78
8.8 SIEGEL +e sosssressssssorseossvsssresssesssnssorssses sooess 80
人
8.10 FHZELLMTEHLIE «ovveerveereeersemrsnnrsaesvuesiuensuansuens 82
Lo Re 1 TS 84
0,1 HITE cormrsumssssrnscssrms mips esses SS 84
0.2 HL IRHIHEIGARIY «+ oerveerreereemsnennnenniennieanieeniaennas 84
0.3 BEHNIRH covvesstvninstnss ase issvensss nes sis Gs SR PTS 85
9.4 桥障及特殊
场所照明 «ov veeveeeneeneenneenieenee nee 87
10 HLFSEBHIRLE ............ 88
RE RE nm———————————— 88
10.2 ”电力 远
动系统设备进场检验 pp 88
10.3 ”设备 安装 pe 88
二 89
过 SOHEHIRI vveermsmommmmemssmmssmmesssmseonsssosess 91
11.1 一般规定 91
11.2 ”柴油 发电机组进场检验 Ne 91
11.3 ”柴油 发电机组安装 Ne 91
们 , 交获交志和
茹狂 , ......... 94
-二 各 94
12.2 ”光伏 发电系统进场检验 pp 94
12.3 JARRHLRGEDE .................. 94
13 LHR IEEE RIE -ooorveerreemreemrinnsiensiinniiesiaenienieens 97
13.1 一般规定 ee 97
13.2 ”机 电设备监控系统进场检验 pp 97
[OCR]
8.5 UPS 不 间 上 断 电 源 装 置 及 下 PS 应 急电 源 装置 …………… 76

8.6 DHBH A IE IIE animism 78

8.7 12 BA 2 wesvsinissisansssssissssssssssss: 18

8.8 反 间 式 报 王国

EE Lt ———— 攀

8.10 ZHRLHTAHIE aeroanns 本

5 下 筷 晴 天 weereerereeereeeeeereeeeeeeeeeeeeeeeeeeeeee Sf
EE Em———————— PAPI

RE Rl ———— 候

兴 呈 全,

0.4 交大 交 关 并 这 过 拔 坦 iiifiiipiiii 87

二 轩 竹 $8
10. 1 ”一般 规 定 PR

10.2 ”电力 远 动 系统 设备 进 场 检 验 pe 88

1 了

10.4 RIBRGAIEE ee 各

条” 荣 清 用 志 科 组 oa 出
I Ah —Y

11.2 某 通 尼 电 袖 组 进 场 检验 ee 下

这 .3 = ar hn RT HEm————— Eee 页

12 TBARBHITATE cwsmrmmnassssmmmssasssssssmmpmivsnssisssmnrers Of
全 二 的 Ol

志和 沪 冯 沦 王 济 界 这 站 名 iiiiiiiiii 是

说 各 AE Lh mmp————Y

13 PDHAR SR URIITIE aisrsiinsinmmiimmsiiisrors Of
A I RET

13.2 家 志 设备 监控 系统 进 场 覆 允 own FF

11



13.3 ”集中 监控站设备安装 pe 98
下和天。品
二 99
13.6 机电设备监控系统检验 ooveverererermresesesrenenennnes 100
14 ” 防
雷与接地 -vveerrereererrerreresses esis siesta 102
14.1 一般规定 «+ ooerrrrnrnnrrreeeeesssniiiiittite esses 102
14.2,” 防雷与接地进
场检验 Ne 102
VLD TITY vosviniimiassiinsiniis isis ainsi vn saree ms a 103
14.4 接地
网 .ee 105
14.5 BUSIEAEHD «+vvevereererereeseresreenseeneeenenenes 107
14.6 BHR KK IETF EH vovveeeseresenenenenees 108
10.7 SGU rerrseressissssssasaseenssonnenenssnssnsnansns 109
14.8 SLM RISHITERE ooeereoreeerereeeeeeoew 109
HEA 施工现场质量管理检查记录 voveeeererseesessensneses 111
附录 B 单位工程、分
部工程、分项工程、检
验
HERP AHGIRIFE -v-veverererererersnerererensnsnsnsesenes 112
附录 C 单位工程实体质量和主要功能核查
项目及内容 ...... 122
附录 D 单位工程观感质量评定项
目及合格标准 ......... 和 0 124
附录 ”电力 工程质量验收记录 oereererrererereresensssninns 127
附录下 “室内 外配电装置
的安全净距 ovveeereeermneninnnns 141
BFC HTBEIE roreressmsssssssrsssnsssssssssssansnsnsass 147
附录
了
导线钳压示意图及压口尽寸和 149
附录工
高速铁路电力施工常用警示标坟 pe 151
和 153
”计生 155
《高速铁路电力工程施工质量验收标准》条文说明 ......... 156
12
[OCR]
13.3 集中 监控 站 设备 安装 98
13.4 BUBUEREGE cuneononmmemmoiseins 3
人 ,前
而 《六 全 光 于 和 著 汶 兴 音符 ………………… 100
14 ” 防 雷 与 接地 102
14.1 一般 规 定 102
14.2 防 雷 与 接地 进 场 检 共 和 102
FE
rm
14.5 全 所 时 六 沙洲 ………| 1 107
14.6 ”防爆 及 火灾 危险 场所 设备 接地 pe 108
人
14.8 “与 综 各 接地 系统 的 连接 .ee 109
陋 景 员 ， 施 工 现 场 质量 管理 检查 记 蛇 ooeeeeeeeeee 111
附录 B 单位 工程 、 分 部 工程 、 分 项 工程 、 检 验
HRA SP FGI ] =venssrevssrsnnssesessssnssssnssnenssses 112
附录 C 单位 工程 实体 质量 和 主要 功能 核查 项 目 及 内 容 …… 122
附录 D 单位 工程 观感 质量 评定 项 目 及 合格 标准 ……………” 124
附录 了 ”电力 工程 质量 验收 记录 pe 127
BREF “室内 外 配 电 装 置 的 安全 净 距 ppp 14]
附录 G 和气 形 母线 措 拨 ee
附录 碧 。 导 线 钳 压 示意 图 及 压 口 尽 寸 .pp 149
附录 工 高 速 铁路 电力 施工 常用 警示 标志 PP 151
3 用 称 蕉 洛 晤 aiweweeaaaaweaeaeameaammawyaaaoaaanns 153
本 标准 用 说 说 因 owner 155
《高 速 铁路 电力 工程 施工 质量 验收 标准 》 条 文 说 明 ………… 156
72



1 总
则
1.0.1 为加强高速铁路电力工程施工质量管理 , 统一验收
要求 ,
制定
本标准。
1. 0. 2 ”本 标准适用于新建高速铁
路电力工程施工质量
的验收。
1.0.3 高速铁路电力工程施工质量验收
所采用的工程设计文件
和合同文件对施工质量
的要求
不得低
于本标准 , 当高于本标准时
应按工程设计文件和合同文件要求验收。
10.4 高速铁路电力工程
室外设备安装位置和方式
不得侵入铁
路建筑限界。
1.0.5 高速铁路电力工程施工质量验收应采用先进、成熟、科
学的检测手段 , 检测方法应符合有关技术标准的规定 , 检测数据
应完整、准
确。
1.0.6 高速铁路电力工程施工质量验收除
应符合本标准外 , 尚
应符合国家和行业现行有关标准的规定。
[OCR]
1 总 则
1.0.1 为 加 强 高 速 铁 路 电力 工程 施工 质量 管理 ， 统 一 验收 要 求 ，
制定 本 标准 。
1.0. 2 ”本 标准 适用 于 新 建 高 速 铁 路 电力 工程 施工 质量 的 验收 。
1.0.3 高 速 铁路 电力 工程 施工 质量 验收 所 采用 的 工程 设计 文件
和 合同 文件 对 施工 质量 的 要 求 不 得 低 于 本 标准 ， 当 高 于 本 标准 时
应 按 工 程 设计 文件 和 合同 文件 要 求 验收 。
1.0.4 高 速 铁路 电力 工程 室外 设备 安装 位 置 和 方式 不 得 侵入 铁
路 建筑 限界 。
1.0.5 高 速 铁路 电力 工程 施工 质量 验收 应 采用 先进 、 成 熟 、 科
学 的 检测 手段 ， 检 测 方法 应 符合 有 关 技 术 标 准 的 规定 ， 检 测 数据
应 完整 、 准 确 。
1.0.6 高 速 铁路 电力 工程 施工 质量 验收 除 应 符合 本 标准 外 ， 尚
应 符合 国家 和 行业 现行 有 关 标准 的 规定 。

人



2 术 iF
2. 0.1 《铁路
工程基本术语标准 》CBZT 50262、《 建筑工程
施工
质量
验收统一标准 》GB 50300.、《 铁
路电力设计规范 》TB
10008、《 铁路照明设计规范 》TB 10089、《 电气装置安装工程电
气设备交接试
验标准 》GB 50150、《 铁路防雷及接地工程技术规
范 》TB 10180、《 铁路建设工程监理规范 》TB 10402 规定
的相关
术语
适用于本标准。
[OCR]
2 RK iF

2.0.1 《铁路 工程 基本 术语 标准 》CBZT 50262、《 建 筑 工程 施工
质量 验收 统一 标准 》GB 50300、《 铁 路 电力 设计 规范 》TB
10008 、《 铁 路 照明 设计 规范 》TB 10089、《 电 气 装 置 安装 工程 电
气 设备 交接 试验 标准 》GB 50150、《 铁 路 防 雷 及 接地 工程 技术 规
范 》TB 10180、《 铁 路 建设 工程 监理 规范 》TB 10402 规定 的 相关
术语 适用 于 本 标准 。

5



3 基本规定
3.1 一
般
规定
3.1.1 高速铁路电力工程施工现场应具备健全的质量管理体系、
相应的施工技术标准和施工质量检验制度。
3.1.2 高速铁路电力工程开工
前 , 施工和监理单位应进行施工
现场
质量管理检查 , 并按附录 A 填写检查记录。
3.1.3 高速铁路电力工程应按下列规定进行施工质量控制 ;
1 工程采用的材料、构配件和设备应按本标准规定进行进
场检
验 , 不合格的不得使用。
2 , 各工序按有关技术标准规定进行质量控制。
3 各工序施工完成后应按本标准规定进行检查验收 , 未经
检查验收
或检查不合格的
不得进行下道工序。
4 接地端子
、沟、槽
、
管
、孔、设备房屋防雷及接地、通
信通
道、场
坪、基础及基础地基承载
力、电气设备
安装通道、机
电监控设备的接人条件等与相关专业之间的接口
应按本标准规定
进行交接检验 , 并形成记录。
3.1.4 高速铁路电力工程施工质量验收
应对隐蔽工程和关键
工
序进行重点检验 , 隐蔽工程应按规定拍摄影像资料。隐
藏工程影
像资料应包括验收时间
、部
位、内容、施
工单位、检验人员等信
息 , 影像资料应清晰。
3.1.5 施工质量验收不符合要求时应返工 , 或更
换材
料、设
备 ,
仍不符合
要求时 , 严禁验收。
[OCR]
3 基本 规定
3.1 一 般 规 定

3.1.1 高 速 铁路 电力 工程 施工 现场 应 具备 健全 的 质量 管理 体系 、
相应 的 施工 技术 标准 和 施工 质量 检验 制度 。
3.1.2 高 速 铁路 电力 工程 开工 前 ， 施 工 和 监理 单位 应 进行 施工
现场 质量 管理 检查 ， 并 按 附 录 A 填写 检查 记录 。
3.1.3 高 速 铁 路 电力 工程 应 按 下 列 规定 进行 施工 质量 控制 :

1 工程 采用 的 材料 、 构 配件 和 设备 应 按 本 标准 规定 进行 进
场 检 验 ， 不 合格 的 不 得 使 用 。

2 各 工序 按 有 关 技术 标准 规定 进行 质量 控制 。

3 各 工序 施工 完成 后 应 按 本 标准 规定 进行 检查 验收 ， 未 经
检查 验收 或 检查 不 合格 的 不 得 进行 下 道 工 序 。

4 接地 端子 、 沟 、 枝 、 管 、 孔 、 设 备 房屋 防 雷 及 接地 、 通
信 通 道 、 场 坪 、 基 础 及 基础 地 基 厌 载 力 、 电 气 设 备 安装 通道 、 机
电 监控 设备 的 接 和 人 条 件 等 与 相关 专业 之 间 的 接口 应 按 本 标准 规定
进行 交接 检验 ， 并 形成 记录 。
3.1.4 高 速 铁路 电力 工程 施工 质量 验收 应 对 隐蔽 工程 和 关键 工
序 进行 重点 检验 ， 隐 蔽 工程 应 按 规 定 拍摄 影像 资料 。 隐 项 工程 影
像 资料 应 包括 验收 时 间 、 部 位 、 内 容 、 施 工 单位 、 检 验 人 员 等 信
息 ， 影 像 资料 应 清晰 。
3.1.5 施工 质量 验收 不 符合 要 求 时 应 返工 ， 或 更 换 材料 、 设 备 ，
仍 不 符合 要 求 时 ， 严 禁 验收 。

«3



3.2 验收单元划分
3.2.1 高速铁路电力工程施工质量验收单元
应划分为单位工程、
分
部工程、分项工程和检验
批。
3.2.2 高速铁路电力工程单位工程划分应符合
下列规定 :
1 一座
变
、配电所电力工程为一个单位工程。
2 一个区间电力工程为一个单位工程。
3 一座车站 ( 场 ) 或一个动车段〈
所 ) 范围
内的电力工程
为
一个单位
工程。
4 一条独立回路
的外部电源线路为一个单位工程。
5 一个施工标段范围内的电力远动系统为
一个单位工程。
6 一个监控主站范围内
的
机电设备监控系统为一个单位
工程。
7 一个监控主站或
一个工区管辖范围内的隧道照明、隧道
防灾救援设
备供电及监控工程为一个单位工程。
8 ”一 套光伏
发电系统为
一个单位工程。
3.2.3 高速铁路电力工程
的单位工程、分部工程、分
项工程、
检验批划分和检验项
目
应符合附录 B 的规定。
3.3 验收
内容和要求
3.3.1 检验批施工质量验收内容和要求应符合
下列规定 :
1 检验
内容、数量和方法应符合本标准的规定。
2 材料和设备进
场检验要求 :
1) 按进场的批次进行检验 ;
2) 规格、型号、数
量、技
术参数应符合设计文件和订货
合同要
求 , 质量应符合相关技术标准的规定 ;
3) 合格证、质量检验报告等质量
证明文件以及说明书等
产品技术文件
应齐全 , 并符合设计文件
和订货合同
要
求 ;
[OCR]
3.2 验收 单元 划分
3.2.1 高 速 铁路 电力 工程 施工 质量 验收 单元 应 划分 为 单位 工程 、
分 部 工程 、 分 项 工程 和 检验 批 。
3.2.2 高 速 铁路 电力 工程 单位 工程 划分 应 符合 下 列 规 定 :
1 一 座 变 、 配 电 所 电力 工程 为 一 个 单位 工程 。
2 一 个 区 间 电 力 工 程 为 一 个 单位 工程 。
3 一 座 车 站 ( 场 ) 或 一 个 动车 段 (Fr) 范围 内 的 电力 工程
为 一 个 单位 工程 。
4 一 条 独立 回路 的 外 部 电源 线路 为 一 个 单位 工程 。
5 一 个 施工 标 段 范围 内 的 电力 远 动 系统 为 一 个 单位 工程 。
6 一 个 监控 主 站 范围 内 的 机 电 设备 监控 系统 为 一 个 单位
工程 。
7 ”一 个 监控 主 站 或 一 个 工区 管辖 范围 内 的 隧道 昭明、 隧道
防 灾 救 援 设备 供电 及 监控 工程 为 一 个 单位 工程 。
8 ”一 套 光 伏 发 电 系统 为 一 个 单位 工程 。
3.2.3 高 速 铁路 电力 工程 的 单位 工程 、 分 部 工程 、 分 项 工程 、
检验 批 划分 和 检验 项 目 应 符合 附录 B 的 规定 。
3.3 验收 内 容 和 要 求
3.3.1 检验 批 施工 质 量 验收 内 容 和 要 求 应 符合 下 列 规 定 :
1 检验 内 容 、 数 量 和 方法 应 符合 本 标准 的 规定 。
2 材料 和 设备 进 场 检 验 要 求 :
1) 按 进 场 的 批 次 进行 检验 ;
2) 规格 、 型 号 、 数 量 、 技 术 参 数 应 符合 设计 文件 和 订货
合同 要 求 ， 质 量 应 符合 相关 技术 标准 的 规定 ;
3) 合格 证 、 质 量 检验 报告 等 质量 证 明文 件 以 及 说 明 书 等
产品 技术 文件 应 齐全 ， 并 符合 设计 文件 和 订货 合同
要 求 ;
wd]



3
4
4) 属于铁路专用产品认证管理
的产品
应通过认证 , 其认
证证明文件应在有效期内 ;
5) 部件及附件
齐全 ;
6) 外观
无损伤、变
形、锈蚀〈氧化 ) , 门
〈盖 ) 开关
无
卡
阻 ;
7) 铭牌
、标识完整
清晰。
主控项目的施工质量经抽样检验全部合格。
一般项目的施工质量经抽样检验全部合格 ;其 中 , 有
多
许偏差
的抽查点 , 除有专门
要求外 ,80% 及以
上的抽查点应控制
在规定允许偏差
内 , 最大偏差
不得大于规定允许偏差的 1.5 倍。
5
3.3.2
规定。
质量检验记录完整、准
确。
分项工程施工质量验收内容和要求
应符合
下列规定 :
所含检验批全部合格。
所含检验批验收记录完整、准
确。
分部工程施工质量验收
内容和要求应符合下列规定 :
所含分项工程全部合格。
所含分项工程验收记录完整、准
确。
单位工程施工质量验收内容和要求
应符合下列要求 :
所含分部工程全部合格。
质量控制资料应完整。
单位工程实体质量和主要功能核查项目
符合附录 C 的
单位工程观感质量应由验收人员通过现场检查共同确认 ,
验收标准符合附录 D 的规定。
5
3.4.1
1
验收记录、
资料应完整、准
确。
3.4 验收程序和组织
检验批验收程序和组织应符合下列规定 :
施工单位施工完成后进行自检 , 合格后报监理
单位。
+5.
[OCR]
4) 属于 铁路 专用 产品 认证 管理 的 产品 应 通过 认证 ， 其 认
证 证 明文 件 应 在 有 效 期 内 ;

5) 部 件 及 附件 齐全 ;

6) 外 观 无 损伤 、 变 形 、 锈 蚀 〈 和 氧化) ， 门 〈 盖 ) 开关 无
卡 阻 ;

7) 铭牌 、 标 识 完 整 清 晰 。

3 主 控 项 目的 施工 质量 经 抽样 检验 全 部 合格 。

4 一 般 项 目的 施工 质量 经 抽样 检验 全 部 合格 ; Hd, Aa
许 偏差 的 抽查 点 ， 除 有 专门 要 求 外 ，80% 及 以 上 的 抽查 点 应 控制
在 规定 允许 偏差 内 ， 最 大 偏差 不 得 大 于 规定 允许 偏差 的 1. 5 倍 。

5 质量 检验 记录 完整 、 准 确 。

3.3.2 分 项 工程 施工 质量 验收 内 容 和 要 求 应 符合 下 列 规定 :

1 所 含 检验 批 全 部 合格 。

2 所 含 检验 批 验收 记录 完整 、 准 确 。

3.3.3 分 部 工程 施工 质量 验收 内 容 和 要 求 应 符合 下 列 规定 :

1 所 含 分 项 工程 全 部 合格 。

2 所 售 分 项 工程 验收 记录 完整 HER.

3.3.4 单位 工程 施工 质量 验收 内 容 和 要 求 应 符合 下 列 要 求 :

1 所 含 分 部 工程 全 部 合格 。

2 质量 控制 资料 应 完整 。

3 单位 工程 实体 质量 和 主要 功能 核查 项 目 符合 附录 CH
规定 。

4 单位 工程 观感 质量 应 由 验收 人 员 通 过 现场 检查 共同 确认 ，
验收 标准 符合 附录 D 的 规定 。

5 验收 记录 、 资 料 应 完整 、 准 确 。

3.4 验收 程序 和 组 织
3.4.1 检验 批 验收 程序 和 组 织 应 符合 下 列 规定 ;
1 施工 单位 施工 完成 后 进行 自 检 ， 合 格 后 报 监理 单位 。
«5.



3. 4.
3. 4.
3. 4.
录。
隐蔽工程应在隐蔽前通知监理单位。
监理单位专业监理工程师组织施工
单位进行验收。
Hef SR E 3% E. 0. 1 填写检验
批质量验收记录。
分项工程验收程序和组织应符合
下列规定 :
由监理单位专业监理工程
师组织。
施工单位分项工程技术负责人等有关人员参加验收。
FEM E 3 E. 0. 2 填写分项工程质量验收记录。
分部工程验收程序和组织应符合下列规定 :
由监理单位总监理工程师组织。
施工单位项目负责人等参加验收。
设计单位应根据需要参加验收。
Hef EE. 0.3 填写分部工程质量验收记录。
单位工程验收程序和组织应符合
下列规定 :
施工单位完成单位工程
后 , 向建设单位提出验收申请。
由建设单位组织施工、设
计、监理等单位参加验收。
按附录下表下 .0. 4 填写单位工程质量验收记录。
按附录
刁表 下. 0. 4—1 填写单位工程质量控制资料核查记
按附录
刁表眉 .0.4 一 2 填写单位工程实体质量和主要功能
核查记录。
6
Heft E 3 E. 0.43 填写单位工程观感质量检查记录 ,
抽查数量根据工程
实际确定。
[OCR]
2 隐蔽 工程 应 在 隐蔽 前 通知 监理 单位 。

3 监理 单位 专业 监理 工程 师 组 织 施工 单位 进行 验收 。

4 MR ERE. 0. 1 填写 检验 批 质量 验收 记录 。
3.4.2 分 项 工程 验收 程序 和 组 织 应 符合 下 列 规定 :

1 由 监理 单位 专业 监理 工程 师 组 织 。

2 施工 单位 分 项 工程 技术 负责 人 等 有 关 人 员 参 加 验收 。

3 FEMS E KE. 0.2 填写 分 项 工程 质量 验收 记录 。
3.4.3 分 部 工程 验收 程序 和 组 织 应 符合 下 列 规定 :

1 由 监理 单位 总 监理 工程 师 组 织 。

2 施工 单位 项 目 负责 人 等 参加 验收 。

3 设计 单位 应 根据 需要 参加 验收 。

4 Mts ER E. 0.3 填写 分 部 工程 质量 验收 记录 。
3.4.4 单位 工程 验收 程序 和 组 织 应 符合 下 列 规定 :

1 施工 单位 完成 单位 工程 后 ， 向 建设 单位 提出 验收 申请 。

2 由 建设 单位 组 织 施工 、 设 计 、 监 理 等 单位 参加 验收 。

3 MR ERE 0.4 填写 单位 工程 质量 验收 记录 。

4 FEHR E RE. 0. 4 一 !1 填写 单位 工程 质量 控制 资料 核查 记
录 。

5 IZMIR E RE. 0. 4 一 2 填写 单位 工程 实体 质量 和 主要 功能
核查 记录 。

6 EMRE KE 0.43 填写 单位 工程 观感 质量 检查 记录 ，
抽查 数量 根据 工程 实际 确定 。
6



4 基础、构支架
及遮栏、栅栏
4.1 一
般
规定
4.1.1 基础、构支架
及遗栏、栅栏的施工质量验收应包括基础
及构支
架、遮栏及栅栏。
4.2 基础、构支架
及遮栏、栅栏
进场检验
主
控
项
目
4.2.1 混凝土
所使用的水泥、砂、石
料、钢
筋
等原材料
进场检
验应符合
下列规定 :
1 符合
本标准第 3. 3. 1 条第 2 款的有关规定 ;
2 采用商品混凝土时应有合格的试验报告 ;
3 应与所配制混凝土的等级相适应。
检验数量和检验方法符合《混凝土
结构工程施工质量验收规
范 》CB 50204 的有关规定。
4.2.2 现浇混凝土
基础地脚螺栓、插
入角钢
等原材料进场检验
应符合
下列规定 :
1 符合
本标准第 3. 3. 1 条第 2 款的有关规定 ;
2 材料表面
无
污物和锈蚀 , 符合《钢筋
混凝土用钢 》GB
1499 的有关规定。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。
4.2.3 构支
架等金属结构件及其附件进场检验应符合下列规定 :
ow
[OCR]
4 基础 、 构 支架 及 遮 栏 、 栅 栏
4.1 一 般 规 定
4.1.1 基础 、 构 支架 及 遮 栏 、 栅 栏 的 施工 质量 验收 应 包括 基础
BASE ERE Rp
4.2 Effi, MXREIEE., #50
EERE

4.2.1 混凝土 所 使 用 的 水 泥 、 砂 、 石 料 、 钢 筋 等 原材料 进 场 检
验 应 符合 下 列 规定 :

1 符合 本 标准 第 3. 3. 1 条 第 2 款 的 有 关 规 定 ;

2 采用 商品 混凝土 时 应 有 合格 的 试验 报告 ;

3 应 与 所 配制 混凝土 的 等 级 相 适 应 。

检验 数量 和 检验 方法 符合 《混凝土 结构 工程 施工 质量 验收 规
ji) GB 50204 的 有 关 规定 。
4.2.2 现 族 混凝土 基础 地 脚 螺栓 、 插 入 角钢 等 原材料 进 场 检 验
应 符合 下 列 规定 :

1 符合 本 标准 第 3. 3. 1 条 第 2 款 的 有 关 规 定 ;

2 材料 表面 无 污 物 和 锈蚀 ， 符 合 《 钢 筋 混凝土 用 钢 》CB
1499 的 有 关 规 定 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检验 方法 : 依照 设计 文件 和 订货 合同 ， 检 查实 物 和 质量 证 明
文件 。
4.2.3 构 支 架 等 金属 结构 件 及 其 附件 进 场 检验 应 符合 下 列 规定 :

下



1 符合
本标准第 3. 3. 1 条第 2 款的有关规定 ;
2 表面光洁 , 无有裂纹、毛刺、砂
眼、气泡等缺陷 , 平直无
变形 , 防腐层良好。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。
4.2.4 距栏及栅栏进场检验应符合
下列规定 :
1 符合
本标准第 3. 3. 1 条第 2 款的有关规定 ;
2 表面
应光滑、无毛刺、无变形 , 防腐
层良好。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
Xo
4.3 基础
及构支架
主
控
项
目
4.3.1 现浇基础
的基坑开控尺
寸、钢
筋连接方式、钢筋拱接长
度、短筋及横向钢筋间距应符合设计文件要
求 , 隐项前应拍摄影
像资料。
检验数量 : 施工
单位全部检验 , 监理单位
见证检验 100% 。
施工、监理单位按各检查工点总量 20% 拍摄影像资料。
检验方法 : 观察
及测量检查 ; 拍摄照片或视频 , 拍
摄实测太
才的项目
应拍摄持
尺情况并清晰显示尺寸数字。
4.3.2 混凝土浇筑
应符合《混凝土
结构工程施工质量验收规
范 》GB 50204 相关要求。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 施工单位观察
、测
量 , 监理单位
旁站。
4.3.3 混凝土强度等级应符合设计文件要求。
检验数量 : 施工单位
每个工作班次制作不
少于 2 组试块 ,
. 8
[OCR]
1 符合 本 标准 第 3. 3. 1 条 第 2 款 的 有 关 规 定 ;

2 表面 光洁 ， 无 裂纹 、 毛 刺 、 砂 眼 、 气 泡 等 缺陷 ， 平 直 无
变形 ， 防 腐 层 良好 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检验 方法 : 依照 设计 文件 和 订货 合同 ， 检 查实 物 和 质量 证 明
文件 。
4.2.4 遮 栏 及 栅栏 进 场 检 验 应 符合 下 列 规定 :

1 符合 本 标准 第 3. 3. 1 条 第 2 款 的 有 关 规 定 ;

2 表面 应 光滑 、 无 毛刺 、 无 变形 ， 防 腐 层 良好 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检验 方法 : 依照 设计 文件 和 订货 合同 ， 检 查实 物 和 质量 证 明
文件

4.3 基础 及 构 支 架
主 控 项 目

4.3.1 现 浇 基础 的 基 坑 开 挖 太 寸 、 钢 筋 连接 方式 、 钢 筋 搭 接 长
度 、 短 钥 及 横向 钢筋 间距 应 符合 设计 文件 要 求 ， 隐 蔽 前 应 拍摄 影
像 资 料 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 见证 检验 100%。
施工 、 监 理 单位 按 各 检查 工 点 总 量 20% 拍摄 影像 资料 。

检验 方法 : 观察 及 测量 检查 ; 拍摄 照片 或 视频 ， 拍 摄 实测 太
才 的 项 目 应 拍摄 持 尺 情况 并 清晰 显示 斥 才 数字 。
4.3.2 混凝土 浇筑 应 符合 《混凝土 结构 工程 施工 质量 验收 规
i) GB 50204 相关 要 求 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检验 方法 : 施工 单位 观察 、 测 量 ， 监 理 单位 旁 站 。
4.3.3 混凝土 强度 等 级 应 符合 设计 文件 要 求 。

检验 数量 : 施工 单位 每 个 工作 班次 制作 不 少 于 2 组 试 块 ，

«+ 8。



1 组标准养护 ,! 组同条件养护 , 监理单位
见证检验 100% 。
检验
方法 : 由具有检验检测资质的机构进行检验并出具检验
报告 , 监理单位查阅检验报告。
4.3.4 基础位
置、尺十及其顶面高程应符合
设计文件要
求 , 允
许偏差符合表 4. 3. 4 的规定。
检验数量 ; 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 依照设计文件 , 观
察、测
量检查。
表 4.3.4 基础施工允许偏差范围 《mm)
允许
偏差
项
目
名称
独立电气设备
三相联动设备
构架基础
纵横轴线中心位置 £10 £10 +20
TR -2 - to
其他尺寸 0~20
4.3.5 箱式变电站及箱式电抗器基础型式及基础通风口高程应
符合
设计文件要求 , 并采取
防积水措施。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 依照设计文件 , 测
量、观
察检查。
4.3.6 屏、柜等基础
预埋型钢的安装允许偏差应符合表 4. 3.6
的规定 , 其型钢顶部应
高出抹平的地
面 10 mm。
检验数量 ; 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 测量检查。
表 4.3.6 基础
型钢安装允许偏差
检验项目
不直度
水平度
位置误差及不平行度
mm/m 1 1 =
mm/ 全长 5 5 5
允许偏差
4.3.7 构支架组立后应符合
下列规定 :
1 进线及终端构架在架线后的倾斜度
不得
大于 10%o, 并
不
PY
[OCR]
1 组 标准 养护 ，1 组 同 条 件 养 护 ， 监 理 单位 见证 检验 100% 。
检验 方法 : 由 具有 检验 检测 资质 的 机 构 进 行 检验 并 出 具 检 验
报告 ， 监 理 单位 查阅 检验 报告 。
4.3.4 基础 位 置 、 尺 寸 及 其 顶 面 高 程 应 符合 设计 文件 要 求 ， 人 允
许 偏 差 符合 表 4. 3. 4 的 规定 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 见证 检验 20% 。
检验 方法 : 依照 设计 文件 ， 观 察 MERE.
表 4.3.4 基础 施工 允许 偏差 范围 (mm)
站
项 目 名 称
ae | oo | a0 | an
I CN SR
ax 3s
4.3.5 箱 式 变电站 及 箱 式 电抗 器 基础 型 式 及 基础 通风 口 高 程 应
符合 设计 文件 要 求 ， 并 采取 防 积 水 措 施 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 见证 检验 20% 。
检验 方法 : 依照 设计 文件 ， 测 量 、 观 察 检 查 。
4.3.6 屏 、 柜 等 基础 预 埋 型 钢 的 安装 允许 偏差 应 符合 表 4. 3.6
的 规定 ， 其 型 钢 顶 部 应 高 出 抹 平 的 地 面 10 mm,
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 见证 检验 20% 。
检验 方法 : 测量 检查 。

表 4.3.6 基础 型 钢 安装 允许 偏差
EEC
和 NTTTTTY |
4.3.7 构 支 架 组 立 后 应 符合 下 列 规定 :

1 进 线 及 终端 构架 在 架 线 后 的 倾斜 度 不 得 大 于 10%, FHA
. 9 .



应向
受力侧倾斜。
2 中间构架及设备支架与地面垂直 , 倾斜度
不得大于 3%o。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察、测
量检查。
4.3.8 横梁、店
梯、地线架及设备
托架、支
架接地位置应符合
设计文件要求并安装正确 , 安装牢固、紧固件齐全。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察检查。
一般项目
4.3.9 基础表面平整、无
跑浆、露
筋等缺陷。
检验数量 : 施工
单位全部检验。
检验方法 : 观察检查。
4.3.10 位于同一安装中心线上的构架
偏移应小于 20 mm, 同一
组构架的高低差应小于 10 mm。
检验数量 : 施工
单位全部检验。
检验方法 : 测量检查。
4.4 遮
栏及栅栏
主
控
项
目
4.4.1 遮栏及栅栏的安装位
置、方
式、高度应符合
设计文件要
求 , 安全净距应符合附录耻
的相关规定。
检验数量 : 施工
单位全部检验、监理单位全部见证检验。
检验方法 : 观察、测
量检查。
4.4.2 中栏及栅栏安装应垂直、牢
固 , 高差不大于 25 mm; JE
栏门应设有向带电侧开启的止
挡 , 并
应加锁。
检验数量 ; 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件 , 测
量、观
察
、试验检查。
«10 -
[OCR]
应 回 受 力 侧 倾斜 。
2 中 间 构 架 及 设备 支架 与 地 面 垂 直 ， 倾 斜 度 不 得 大 于 3%。。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 见证 检验 20% 。
检验 方法 : 观察 、 测 量 检查 。
4.3.8 横梁 、 疏 梯 、 地 线 架 及 设备 托 架 、 支 架 接 地 位 置 应 符合
设计 文件 要 求 并 安 闻 正确 ， 安 装 牢固 、 紧 固件 齐全 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 观察 检查 。
一 般 项 目
4.3.9 基础 表面 平整 、 无 跑 浆 、 露 筋 等 缺陷 。
检验 数量 : 施工 单位 全 部 检验 。
检验 方法 : 观察 检查 。
4.3.10 位 于 同一 安装 中 心 线 上 的 构 以 侦 移 应 小 于 20 mm， 同 一
组 构架 的 高 低 差 应 小 于 10 mm。
检验 数量 : 施工 单位 全 部 检验 。
检验 方法 : 测量 检查 。
4.4 遮 栏 及 栅栏
主 控 项 目
4.4.1 遮 栏 及 栅栏 的 安装 位 置 、 方 式 、 高 度 应 符合 设计 文件 要
求 ， 安 全 净 距 应 符合 附录 的 相关 规定 。
检验 数量 : 施工 单位 全 部 检验 、 监 理 单位 全 部 见证 检验 。
检验 方法 : 观察 、 测 量 检查 。
4.4.2 遮 栏 及 栅栏 安装 应 垂直 、 牢 固 ， 高 差 不 大 于 25 mm; HE
栏 门 应 设 有 向 融 电 侧 开 局 的 止 挡 ， 并 应 加 锁 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 依照 设计 文件 ,测量 、 观 察 、 试 验 检查 。
«10 -



4.4.3 庶
栏、构
架、支架及金属结构件的接地线连接可
靠 , 同
类型布置方式
一致。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察检查。
一
般
项
目
4.4.4 调压
器
室、户
内隔离开关室内遗
栏及栅栏处
应悬挂 “ 禁
止
人内 ”、“ 高
压危险 ”或 “当心 触电 ”警示 标志。
检验数量 : 施工
单位全部检验。
检验方法 : 观察检查。
. 11 .
[OCR]
4.4.3 遮 栏 、 构 架 、 支 架 及 金属 结构 件 的 接地 线 连 接 可 靠 ， 同
类 型 布置 方式 一 致 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 观察 检查 。
一 般 项 目
4.4.4 调 压 器 室 、 户 内 隔离 开关 室内 遮 栏 及 栅栏 处 应 悬挂 “ 禁
止 人 内 ”、“ 高 压 危险 ”或 “当心 触电 ”警示 标志 。
检验 数量 : 施工 单位 全 部 检验 。
检验 方法 : 观察 检查 。
«+11 -



5.1.1
L9 SI SZI
8
s 电气
装置
51 一
般
规定
电气装置施工质量验收应包括下列项目 :
电气装置进场检验
电力变压器
互感器
高
压断路器
隔离开关、负荷开关及高
压熔断器
高
压开关柜
无功补偿装置
户外
高压开关箱 , 包含
户外隔离开关箱、负
荷开关箱、
电缆接头箱及箱式开关站
9
10
11
12
13
14
15
16
17
综合自动化装置
二次配线
母线装置
交直流电源
装置
中性点接地
装置
安全监控系统
箱式变电站及箱式电抗器
低压开关柜
远动终端设备及通信管理机
[OCR]
5§ 电气 装置
51 一 般 规 定
s.1.1 电气 装置 施工 质量 验收 应 包括 下 列 项 目 :

1 电气 装置 进 场 检验

2 电力 变 压 顺

3 互感 器

4 高 压 断 路 器

5 隔离 开关 、 负 符 开 关 及 高 压 熔 断 器

6 高压 开关 柜

7 无 功 补偿 装置

8 户外 高 压 开 关 箱 ， 包 含 户 外 隔离 开关 箱 、 负 荷 开 关 箱 、

电缆 接头 箱 及 箱 式 开关 站

9 综合 自动 化 装置

10 二 次 配 线

11 母线 装置

12 HMB ERE

13 ”中 性 点 接地 装置

14 ”安全 监控 系统

二 ” 箱 式 变电站 及 箱 式 电抗 器

16 ”低压 开关 柜

17 ” 远 动 终端 设备 及 通信 管理 机



5.2 ”电气 装置进场检验
主
控
项
目
5.2.1 电力变压器的进场检验应符合
下列规定 ;
1 符合
本标准第 3. 3. 1 条第 2 款的有关规定。
2 ”外观 检查 :
1) 油箱箱盖或钟
罩法兰有封板的连接螺栓应齐全 , 紧固
良好 , 无渗漏 ;
2) 套
管应完好
无损 ;
3) 干式变压器的环氧浇铸体
应无裂缝及破损 , 引线绝缘
包扎
应完好、固
定牢固。
3 10 kV 三相配电变压器能效
限定值及能效
等
级应符合设
计文件要求。
检验数量 ; 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。
5.2.2 互感器
的
进
场检验应符合下列规定 :
1 符合
本标准第 3.3. 1 条第 2 款的有关规定 ;
2 , 油浸式互感器油位应正常 , 密封应良好 , 无渗油现象。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件
和订货合同 , 检查实
物和质量证明
文件。
5.2.3 高压断路器的进场检验应符合下列规定 :
1 符合
本标准第 3. 3. 1 条第 2 款的有关规定 ;
2 充气
部件应无泄漏 ;
3 绝缘
部件不应变形、受
潮 ; 瓷件或玻璃体表面应光滑 ,
无裂纹和缺损 , 瓷、铁件间应粘合牢固。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
。13 .
[OCR]
5.2 ”电气 装置 进 场 检 验
主 控 项 目
5.2.1 电力 变压器 的 进 场 检 验 应 符合 下 列 规定 :
1 符合 本 标准 第 3. 3. 1 条 第 2 款 的 有 关 规 定 。
2 外 观 检查 :
1) 油箱 箱 盖 或 钟 音 法 兰 有 封 板 的 连接 螺栓 应 齐全 ， 紧 固
良好， 无 渗 漏 ;
2) 套 管 应 完好 无 损 ;
3) 干 式 变压器 的 环 氧 浇铸 体 应 无 裂缝 及 破损 ， 引 线 绝缘
包扎 应 完好 、 固 定 牢 固 。
3 10 kV 三 相配 电 变 压 器 能 效 限 定 值 及 能 效 等 级 应 符合 设
计 文 件 要求 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 依照 设计 文件 和 订货 合同 ， 检 查实 物 和 质量 证 明
文件 5
5.2.2 互感 器 的 进 场 检验 应 符合 下 列 规 定 :
1 符合 本 标准 第 3. 3. 1 条 第 2 款 的 有 关 规 定 ;
2 油 浸 式 互感 器 油 位 应 正常 ， 密 封 应 良好 ， 无 渗 油 现象 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 依照 设计 文件 和 订货 合同 ， 检 查实 物 和 质量 证 明
Xf
5.2.3 高 压 断 路 器 的 进 场 检 验 应 符合 下 列 规 定 :
1 符合 本 标准 第 3. 3. 1 条 第 2 款 的 有 关 规 定 ;
2 充气 部 件 应 无 泄漏 ;
3 绝缘 部 件 不 应 变形 、 受 潮 ; 次 件 或 玻璃 体 表面 应 光滑 ，
无 裂纹 和 缺损 ， 交 、 铁 件 间 应 粘 合 牢固 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
- 13 。



检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件 s
5.2.4 隔离开关、负荷开关及高
压熔断器
的进场检验应符合下
列规定 :
1 符合
本标准第 3. 3. 1 条第 2 款的有关规定 ;
2 绝缘
部件不应变形、受
潮 , 表面应光滑 , 无裂纹
和缺损。
检验数量 ; 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。
5$.2.5 高压开关柜的进场检验应符合本标准第 3. 3. 1 条
第 2 款
的
有关规定。
检验数量 ;: 施工
单位全部检验 ,监理 单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
fo
5.2.6 集中无功补偿装置的进场检验应符合
下列规定 :
1 符合
本标准第 3. 3. 1 条
第 2 款的有关规定 ;
2 , 资套管无裂纹、破
损 , 所有接颖无裂缝或渗油。
检验数量 ; 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件
和订货合同 , 检查实
物和质量证明
文件。
5.2.7 户外高压开关箱进场检验
应符合
下列规定 ;
1 符合
本标准第 3. 3. 1 条第 2 款的有关规定 ;
2 , 装置中的金属防护
层、绝缘件
的处理应符合技术文件的
要
求。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。
5.2.8 屏、柜的
进
场检验应符合
下列规定 :
1 符合
本标准第 3. 3. 1 条第 2 款的有关规定 ;
«14 .
[OCR]
检验 方法 : 依照 设计 文件 和 订货 合同 ， 检 查实 物 和 质量 证 明
Xt
5.2.4 隔离 开关 、 负 荷 开 关 及 高 压 熔 断 器 的 进 场 检验 应 符合 下
列 规定 :
1 符合 本 标准 第 3. 3. 1 条 第 2 款 的 有 关 规 定 ;
2 绝缘 部 件 不 应 变形 、 受 潮 ， 表 面 应 光滑 ， 无 裂纹 和 缺损 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 依照 设计 文件 和 订货 合同 ， 检 查实 物 和 质量 证 明
文件 s
5.2.5 高 压 开 关 柜 的 进 场 检验 应 符合 本 标准 第 3.3. 1 条 第 2 3K
的 有 关 规 定 。
检验 数量 : 施工 单位 全 部 检验 ,监理 单位 全 部 见证 检验 。
检验 方法 : 依照 设计 文件 和 订货 合同 ， 检 查实 物 和 质量 证 明
文件 。
5.2.6 集中 无 功 补偿 装置 的 进 场 检验 应 符合 下 列 规 定 :
1 符合 本 标准 第 3. 3. 1 条 第 2 款 的 有 关 规 定 ;
2 瓷 套 管 无 有 裂纹、 破损 ， 所 有 接 颖 无 裂缝 或 渗 油 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 依照 设计 文件 和 订货 合同 ， 检 查实 物 和 质量 证 明
文件 。
5.2.7 户外 高 压 开关 箱 进 场 检验 应 符合 下 列 规定 :
1 符合 本 标准 第 3. 3. 1 条 第 2 款 的 有 关 规 定 ;
2 装置 中 的 金属 防护 层 、 绝 缘 件 的 处 理应 符合 技术 文件 的
要 求 。
检验 数量 : 施工 单位 全 部 检验 ,监理 单位 全 部 见证 检验 。
检验 方法 : 依照 设计 文件 和 订货 合同 ， 检 查实 物 和 质量 证 明
文件 。
5.2.8 屏 、 柜 的 进 场 检验 应 符合 下 列 规定 :
1 符合 本 标准 第 3. 3. 1 条 第 2 款 的 有 关 规 定 ;
“区 。



2, 计量回路的表计应
在计量合格有效期内。
检验数量 : 施工
单位全部检验 ,监理 单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。
5.2.9 二次配线
线缆
的进场检验应符合
下列规定 ,
1 符合
本标准第 3. 3. 1 条第 2 款的有关规定 ;
2 外表无
绞
拧、铠装压扇、护层断裂和表面严重划伤
等
缺陷 ;
3 绝缘试验合格。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货
合同 , 检查实
物和质量证明
文件 , 绝缘测试。
5.2.10 二次配线线缆进
场后应抽样进行 20 °C 导体直流电阻
试
验 。20 艺的导体直流电阻值应符合《电缆
的导体》 GB/T 3956
的规定。
检验数量 : 施工单位按同
一供货单位、同一时间到货的线
缆 , 按照规格型号种
类 , 抽
取 20% 的样品
且不少于 | 种规格
型号
进行试验 , 连续两个批次均检验合格时 , 样品数量
减半。出现不
合格样品时 , 应对本批次所有规格型号线缆进行取样送检。
检验方法 : 施工单位委托有资质的检验检测机构进行检验 ;
监理单位对样品抽检过程进行见证 , 送检样
品由施工单位和监理
单位共同签
封 ;监理 单位检查检验报告。
5.2.11 高压母线装置进场检验应符合
下列规定 :
1 符合
本标准第 3. 3. 1 条第 2 款的有关规定 ;
2 , 硬母线
、封闭式母线表面光洁平整 , 不应有裂纹、折
皱、
变形
或损伤 ;
3 封闭式母线密封良好 , 各段编号标志清晰 ;
4 软
母线不应有扭
结
、松股或严重腐蚀等缺陷 ;
5 安装母线采用的金具及金属
构件应与母线相配
套 , 并无
«15 .
[OCR]
2 计量 回路 的 表 计 应 在 计量 合格 有 效 期 内 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检验 方法 : 依照 设计 文件 和 订货 合同 ， 检 查实 物 和 质量 证 明
文件 s
5.29 二 次 配 线 线 缆 的 进 场 检 验 应 符合 下 列 规定 :

1 符合 本 标准 第 3. 3. 1 条 第 2 款 的 有 关 规 定 ;

2 外 表 无 绞 拧 、 铠 装 压 扁 、 护 层 断 裂 和 表面 严重 划 伤 等
缺陷 ;

3 绝缘 试验 合格 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检验 方法 : 依照 设计 文件 和 订货 合同 ， 检 查实 物 和 质量 证 明
文件 ， 绝 缘 测试 。
5.2.10 二 次 配 线 线 费 进 场 后 应 抽样 进行 20 蕊 导体 直流 电阻 试
验 。20 蕊 的 导体 直流 电阻 值 应 符合 《电缆 的 导体 》CBZT 3956
的 规定 。

检验 数量 : 施工 单位 按 同 一 供 货 单位 、 同 一 时 间 到 货 的 线
缆 ， 按 照 规 格 型 号 种 类 ， 抽 取 20% 的 样品 且 不 少 于 | 种 规格 型 号
进行 试验 ， 连 续 两 个 批 次 均 检验 合格 时 ， 样 品 数量 减 半 。 出 现 不
合格 样品 时 ， 应 对 本 批 次 所 有 规格 型 号 线 缆 进 行 取样 送 检 。

检验 方法 : 施工 单位 委托 有 资质 的 检验 检测 机 构 进 行 检验 ;
监理 单位 对 样品 抽检 过 程 进 行 见 证 ， 送 检 样 品 由 施工 单位 和 监理
单位 共同 签 封 ; 监理 单位 检查 检验 报告 。
5.2.11 高 压 母线 装置 进 场 检验 应 符合 下 列 规定 :

1 符合 本 标准 第 3. 3. 1 条 第 2 款 的 有 关 规 定 ;

2 便 母 线 、 封 财 式 母线 表面 光洁 平整 ， 不 应 有 裂纹 、 折 皱 、
变形 或 损伤 ;

3 封闭 式 母 线 密封 民 好 ， 各 段 编 号 标志 清晰 ;

4 软 母线 不 应 有 扭 结 、 松 股 或 严重 腐蚀 等 缺陷 ;

5 安装 母线 采用 的 金具 及 金属 构件 应 与 母线 相配 套 ， 并 无

«15 -



有裂纹、伤痕、砂眼等缺陷 , 防腐层应完好 , 无锈蚀现象。
检验数量 ; 施工单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
XAFo
5s.2. 12” 交直流电源装置的进
场检验应符合
下列规定 :
1 符合
本标准第 3. 3. 1 条第 2 款的有关规定 ;
2 蓄电池
外壳应密封完好 , 无裂纹 , 正负极接线柱无氧化、
锈蚀。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。
5.2.13 ”中 性点接地装置的进场检验应符合本标准第 3. 3. 1 条
第
2 款有关规定。
检验数量 ; 施工
单位全部检验 ,监理 单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。
5.2.14 安全监控系统的设备进场检验应符合下列规定 :
1 符合
本标准第 3. 3. 1 条第 2 款的有关规定 ;
2 设备
〈含操作系统软件及应用软件 ) 及附件
的规格、型
号、技术参数应符合设计文件要求 ;
3 插接件的规格应与设备接口一致 , 符合
设计文件要求。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。
5.2.15 箱式变电站及箱
式电抗
器
的
进
场检验应符合本标准第
3.3.1 条第 2 款的有关规定。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。
。 16 .
[OCR]
裂纹 、 伤 痕 、 砂 眼 等 缺陷 ， 防 腐 层 应 完好 ， 无 锈蚀 现象 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 依照 设计 文件 和 订货 合同 ， 检 查实 物 和 质量 证 明
Xft.
5.2.12 交 直 流 电源 装置 的 进 场 检 验 应 符合 下 列 规 定 :
1 符合 本 标准 第 3. 3. 1 条 第 2 款 的 有 关 规 定 ;
2 蓄电池 外 壳 应 密封 完好 ， 无 裂纹 ， 正 负极 接线 柱 无 氧化 、
锈蚀 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单 位 全 部 见证 检验 。
检验 方法 : 依照 设计 文件 和 订货 合同 ， 检 查实 物 和 质量 证 明
文件 s
5.2.13 ”中 性 点 接地 装置 的 进 场 检 验 应 符合 本 标准 第 3. 3. 1 条 第
2 FA KARE
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 依照 设计 文件 和 订货 合同 ， 检 查实 物 和 质量 证 明
文 伴 s
5.2.14 安全 监控 系统 的 设备 进 场 检验 应 符合 下 列 规 定 :
1 符合 本 标准 第 3. 3. 1 条 第 2 款 的 有 关 规 定 ;
2 设备 〈 含 操作 系统 软件 及 应 用 软件 ) 及 附件 的 规格 、 型
号 、 技 术 参 数 应 符合 设计 文件 要 求 ;
w 插 接 件 的 规格 应 与 设备 接口 一 致 ， 符 合 设计 文件 要 求 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 依照 设计 文件 和 订货 合同 ， 检 查实 物 和 质量 证 明
文件
5.2.15 箱 式 变电站 及 箱 式 电抗 器 的 进 场 检 验 应 符合 本 标准 第
3.3.1 条 第 2 款 的 有 关 规 定 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 依照 设计 文件 和 订货 合同 ， 检 查实 物 和 质量 证 明
文件 。
« 16 +



5.2.16 低压开关柜
的进
场检验
应符合本标准第 3. 3. 1 条
第 2 款
的
有关规定。
检验数量 : 施工
单位全部检验 ,监理 单位全部见证检验。
检验方法 : 依照设计文件和订货
合同 , 检查实
物和质量证明
文件。
5.2.17 远动终端设备
及通信管理机的进
场检验应符合本标准第
3.3. 1 条第 2 款的有关规定。
检验数量 ; 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。
5.3 电力变压器
主
控
项
目
5.3.1 电力变压器
的安装位置、方
向应符合
设计文件要
求 , 安
全净距应符合附录 F 的相关规定。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察
及测量检查。
5.3.2 调压切换装置
应动作正确
、接触良好 , 分接头
与动作指
示器指示位置一
致。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察、操作检查。
5.3.3 电力变压器
整体密封良好 , 器
身本体、附
件、阀
门及所
有法兰连接处应无渗油现象。
检验数量 ; 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察检查。
5.3.4 电力变压器安装
后油位指示、温度自动监测、保护报警
装置等功能应符合设计文件要求。
检验数量 ; 施工
单位全部检验 ,监理 单位全部见证检验。
«17 .
[OCR]
5.2.16 低压 开关 柜 的 进 场 检验 应 符合 本 标准 第 3. 3. 1 条 第 2 款
的 有 关 规 定 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 依照 设计 文件 和 订货 合同 ， 检 查实 物 和 质量 证 明
文件
5.2.17 远 动 终端 设备 及 通信 管理 机 的 进 场 检 验 应 符合 本 标准 第
3.3. 1 条 第 2 款 的 有 关 规 定 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 依照 设计 文件 和 订货 合同 ， 检 查实 物 和 质量 证 明
XA
5.3 电力 变压器
EERE
5.3.1 电力 变压器 的 安装 位 置 、 方 向 应 符合 设计 文件 要 求 ， 安
全 净 距 应 符合 附录 F 的 相关 规定 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 观察 及 测量 检查 。
5.3.2 调 压 切换 疫 置 应 动作 正确 、 接 触 良 好 ， 分 接头 与 动作 指
未 亏 指 示 位 置 一 致 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 观察 、 操 作 检查 。
5.3.3 电力 变压器 整体 密封 良好 ， 器 身 本 体 、 附 件 、 阀 门 及 所
有 法 兰 连 接 处 应 无 渗 油 现象 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 观察 检查 。
5.3.4 电力 变 压 需 安装 后 油 位 指示 、 温 度 自 动 监 测 、 保 护 报警
装置 等 功能 应 符合 设计 文件 要 求 。
检验 数量 : 施工 单位 全 部 检验 ,监理 单位 全 部 见证 检验 。
«17 ，



检验方法 : 观察
及试验检查。
5.3.5 电力变压器
应进行交接试验 , 其主要电气性能检验项目
及要求应符合《电气装置安装工程电气设备交接试验标准》 GB
50150 的规定。
检验数量 : 施工
单位全部检验、监理单位
旁站。
检验方法 : 由具备资质的检验检测机构进行试验、监理单位
Folio
一
般
项
目
5.3.6 干
式变压器风扇安装应牢固可
靠、转
向正确、转
动灵活 ,
运转时无振动或过热现象。
检验数量 : 施工
单位全部检验。
检验方法 : 操作
及观察检查。
54 互 RB 器
主
控
项
目
5.4.1 互感器
的安装位
置
应符合
设计文件要
求 , 安全净距应符
合附录
下
的相关规定。
检验数量 : 施工
单位全部检验 ,监理 单位全部见证检验。
检验方法 : 观察
及测量检查。
5.4.2 互感
器安装牢固 , 变比和极性方向应符合
设计文件要求。
电流互感器备用二次绕组应经短路后接地。分级绝缘的电压互感
器一次绕组
的接地引出端子
应接地。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 施工
单位观察及测试检查 , 监理单位观察检查及
见证测试。
5.4.3 互感器应进行交接试验 , 其主要电气性能检验项目及要
求应符合《电气装置安装工程电气设备交接试验标准 》GB
。18 .
[OCR]
检验 方法 : 观察 及 试验 检查 。
5.3.5 ”电力 变压器 应 进行 交接 试验 ， 其 主要 电气 性 能 检验 项 目
及 要 求 应 符合 《电气 装置 安装 工程 电气 设备 交接 试验 标准 》 GB
50150 的 规定 。

检验 数量 施工 单位 全 部 检验 、 监 理 单位 旁 站 。

检验 方法 : 由 具备 资质 的 检验 检测 机 构 进行 试验 、 监 理 单位
旁 站 。

一 般 项 目

5.3.6， 干 式 变压器 风扇 安装 应 牢固 可 靠 、 转 向 正确 、 转 动 灵 活 ，
运转 时 无 振动 或 过 热 现象

检验 数量 ; 施工 单位 全 部 检验 。

检验 方法 : 操作 及 观察 检查 。

54 互感 器
主 控 项 目

5.4.1 互感 器 的 安装 位 置 应 符合 设计 文件 要 求 ， 安 全 净 距 应 符
合 附录 F 的 相关 规定 。

检验 数量 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检验 方法 :观察 及 测量 检查 。
5.4.2 互感 器 安装 牢固 ， 变 比 和 极 性 方向 应 符合 设计 文件 要 求 。
电流 互感 器 备用 二 次 绕组 应 经 短路 后 接地 。 分 级 绝缘 的 电压 互感
器 一 次 绕组 的 接地 引出 端子 应 接地 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检验 方法 施工 单位 观察 及 测试 检查 ， 监 理 单位 观察 检查 及
见证 测试。
5.4.3 互感 器 应 进行 交接 试验 ， 其 主要 电气 性 能 检验 项 目 及 要
求 应 符合 《电气 装置 安装 工程 电气 设备 交接 试验 标准 》 CB
«18 «



50150 的规定。
检验数量 ; 施工单位全部检验、监理单位
旁站。
检验方法 : 由具备资质的检验检测机构进行试
验、监理单位
Ful
一
般
项
目
5.4.4 互感器安装基座水平 , 铭
牌齐全 , 相色标志正
确 , 其支
架无锈蚀现象。
检验数量 : 施工
单位全部检验。
检验方法 : 观察检查。
5.4.5 互感器的母线
引
下线连接正确 , 弛度一致 , 连
接可靠 ;
并列安装的互感器 , 排列整齐 , 相间距离应符合设计文件要求。
检验数量 : 施工
单位全部检验。
检验方法 : 观察
及测量检查。
5.5 高压断路器
主控项
目
5.5.1 高压断路器及其操作机构
的安装位置应符合
设计文件要
求 , 安
装牢固 , 相间距离应符合产品技术文件要
求 , 安全净距应
符合附录下
的相关规定。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件 , 观察及测量
检查。
5.5.2 六氟化硫断
路器气体
的压力应符合产品技术
文件要求 ,
且无泄漏现象。
检验数量 ; 施工
单位全部检验 ,监理 单位全部见证检验。
检验方法 : 采用 SFe 检测
仪检查。
5.5.3 断路
器及其传动装置的所有连接部位连接可
靠 , 防松螺
母拧紧、锁
片锁牢 , 开口销向两侧撤开角度大于等于 120"。
。19 .
[OCR]
50150 的 规定 。
检验 数量 : 施工 单位 全 部 检验 、 监 理 单位 旁 站 。
检验 方法 : 由 具备 资质 的 检验 检测 机 构 进 行 试 验 、 监 理 单位
旁 站 。
一 般 项 目
5.4.4 互感 器 安装 基 座 水 平 ， 铭 牌 齐 全 ， 相 色 标 志 正 确 ， 其 支
架 无 锈蚀 现象 。
检验 数量 : 施工 单位 全 部 检验 。
检验 方法 : 观察 检查 。
5.4.5 互感 器 的 母线 引 下 线 连接 正确 ， 弛 度 一 致 ， 连 接 可 靠 ;
并 列 安装 的 互感 器 ， 排 列 整齐 ， 相 间距 离 应 符合 设计 文件 要 求 。
检验 数量 : 施工 单位 全 部 检验 。
检验 方法 : 观察 及 测量 检查 。
5.5 高 压 断 路 器
主 控 项 目
5.5.1 高 压 断 路 器 及 其 操作 机 构 的 安装 位 置 应 符合 设计 文件 要
求 ， 安 装 牢固 ， 相 间距 离 应 符合 产品 技术 文件 要 求 ， 安 全 净 距 应
符合 附录 了 的 相关 规定 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 依照 设计 文件 ， 观 察 及 测量 检查 。
5.5.2 六 氟 化 硫 断 路 器 气体 的 压力 应 符合 产品 技术 文件 要 求 ，
且 无 泄漏 现象 。
检验 数量 : 施工 单位 全 部 检验 ,监理 单位 全 部 见证 检验 。
检验 方法 : 采用 SF 检测 仪 检查 。
5.5.3 断路 器 及 其 传动 装置 的 所 有 连接 部 位 连接 可 靠 ， 防 松 螺
母 拧 芭 、 锁 片 锁 牢 ， 开 口 销 向 两 侧 撒 开 角度 大 于 等 于 120°,
«19 。



检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察
及测量检查。
5.5.4 断路器传动试验正常 , 辅
助开关、电
气和机械闭锁装置
动作准确可
靠 , 所有传动部位无卡阻现象。
检验数量 ; 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 试验检查。
5.5.5 高压断路器
应进行交接试验 , 其主要电气性能检验项目
及要求应符合《电气装置安装工程电气设备交接试验标准 》GB
50150 的规定。
检验数量 : 施工
单位全部检验、监理单位
旁站。
检验方法 : 由具备资质的检验检测机构进行试验、监
理单
位
旁站。
一
般
项
目
5.5.6 弹簧操动机构安装质量应符合
下列规定 :
1 合闸弹簧储能完毕及机构合闸完毕 , 机构辅助开关应能
随即切断或接通电动机电源 ;
2 机构缓冲器的行程应符合产品技术文件要求。
检验数量 : 施工
单位全部检验。
检验方法 : 观察、测量及操作检查。
5.6 隔离开关、负
荷
开关及高压熔断器
主
控
项
目
5.6.1 隔离开关、负荷开关及高压熔断
器
的安装位
置
应符合设
计
文件要求 , 安全净距应符合附录
了
的相关规定。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件 , 测
量检查。
5.6.2 隔离开关、负
荷
开关安
装牢固可
靠 , 传动装置
应动作灵
«20.
[OCR]
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 观察 及 测量 检查 。
5.5.4 断路 器 传动 试验 正常 ， 辅 助 开 关 、 电 气 和 机 械 闭 锁 装 置
动作 准确 可 靠 ， 所 有 传动 部 位 无 卡 阻 现象 。
检验 数量 : 施工 单位 全 部 检验 ,监理 单位 全 部 见证 检验 。
检验 方法 : 试验 检查 。
5.5.5 高 压 断 路 器 应 进行 交接 试验 ， 其 主要 电气 性 能 检验 项 目
及 要 求 应 符合 《电气 装置 安装 工程 电气 设备 交接 试验 标准 》GCB
50150 的 规定 。
检验 数量 : 施工 单位 全 部 检验 、 监 理 单位 旁 站 。
检验 方法 : 由 具备 资质 的 检验 检测 机 构 进 行 试验 、 监 理 单
位 劳 站 。
一 般 项 目
5.5.6 弹簧 操 动机 构 安装 质量 应 符合 下 列 规定 :
1 合 闸 弹 簧 储 能 完毕 及 机 构 合 闸 完 毕 ， 机 构 辅 助 开 关 应 能
随即 切断 或 接 通电 动机 电源 ;
2 机 构 缓冲 器 的 行程 应 符合 产品 技术 文件 要 求 。
检验 数量 : 施工 单位 全 部 检验 。
检验 方法 : 观察 、 测 量 及 操作 检查 。
5.6 隔离 开关 、 负 荷 开 关 及 高 压 熔 断 器
x # 5H
5.6.1 FREITR., Buf IT JK fey Has Wir aie BO) 42 2 (0 BAF 5 I
计 文 件 要 求 ， 安 全 净 距 应 符合 附录 下 的 相关 规定 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 依照 设计 文件 ， 测 量 检查 。
5.6.2 隔离 开关 、 负 荷 开 关 安装 牢固 可 靠 ， 传 动 装置 应 动作 灵
«20 ，



活 , 触头接触
紧密。
检验数量 ; 施工单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察、操作检查。
5.6.3 隔离开关、负
荷
开关分闸时
触头打开的距离或角度、合
闸时相间的不同期值应符合设计文件要求和产品技术文件要求 ,
位置指示器与开关的实际
位置相符。
检验数量 ; 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察
、测
量、试
验检查。
5.6.4 高压熔断器
的安装符合
下列要求 :
1 带钳口的熔断
器 , 其熔断管应紧密地插入钳
口
内 ;
2 , 装有动作指示器
的熔断
器 , 应便于检查指示器的动作
情况 ;
3 跌落式熔断器的熔
管轴线与
铅垂
线的夹角应为 15" ~30°,
跌落时不应碰及其他物体。
检验数量 : 施工
单位全部检验、监理单位
见证检验 100% 。
检验方法 : 观察、测量检查。
5.6.5 隔离开关、负荷开关及高压熔断器应进行交接试验 , 其
主要电气性能检验项目及要求应符合《电气装置安装工程电气设
备交接试验标准 》GB 50150 的规定。
检验数量 : 施工
单位全部检验、监理单位
旁站。
检验方法 : 由具备资质的检验检测机构进行试验、监理单位
旁
站。
一般项
目
5.6.6 隔离开关、负
荷开关的相间距离误差不应大于 10 mm,
相间连杆应处于同一水平线上。
检验数量 : 施工
单位全部检验。
检验方法 : 测量检查。
5.6.7 隔离开关、负
荷
开关的轴承、拐
臂、延长轴等传动
部件
«21 .
[OCR]
活 ， 触 头 接触 紧密 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 见证 检验 20% 。
检验 方法 : 观察 、 操 作 检 查 。
5.6.3 隔离 开关 、 负 荷 开 关 分 闸 时 触 头 打开 的 距离 或 角度 、 合
疗 时 相间 的 不 同期 值 应 符合 设计 文件 要 求 和 产品 技术 文件 要 求 ，
位 置 指示 需 与 开关 的 实际 位 置 相 符 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 见证 检验 20% 。
检验 方法 : 观察 、 测 量 、 试 验 检查 。
5.6.4 高 压 熔断 器 的 安装 符合 下 列 要 求 :
1 于 钳 口 的 熔断 器 ， 其 熔断 管 应 紧密 地 插入 钳 口内 ;
2 装 有 动作 指示 器 的 熔断 器 ， 应 便于 检查 指示 器 的 动作
情况 ;
3 跌落 式 熔 断 侣 的 熔 管 轴线 与 铅 垂 线 的 夹 角 应 为 13" ~30°,
跌落 时 不 应 碰 及 其 他 物体 。
检验 数量 : 施工 单位 全 部 检验 、 监 理 单位 见证 检验 100% 。
检验 方法 : 观察 、 测 量 检查 。
5.6.5 隅 离开 关 、 负 倚 开 关 及 高 压 熔断 需 应 进行 交接 试验 ， 其
主要 电气 性 能 检验 项 目 及 要 求 应 符合 《电气 装置 安装 工程 电气 设
备 交 接 试 验 标准 》CB 50150 的 规定 。
检验 数量 : 施工 单位 全 部 检验 、 监 理 单位 旁 站 。
检验 方法 : 由 具备 资质 的 检验 检测 机 构 进行 试验 、 监 理 单位
旁 站 。
一 般 项 目
5.6.6 隔离 开关 、 负 和 荷 开 关 的 相间 距离 误差 不 应 大 于 10 mm,
相间 连 杆 应 处 于 同一 水 平 线 上 。
检验 数量 : 施工 单位 全 部 检验 。
检验 方法 : 测量 检查 。
5.6.7 隔离 开关 、 负 荷 开 关 的 轴承 、 抛 臂 、 延 长 轴 等 传动 部 件
«21»



安装
位置正确、牢
固 ; 分、合闸止钉与拐臂的距离符合产品技术
文件
要求 ; 闭锁装置
动作灵活、准
确可靠。
检验数量 : 施工
单位全部检验。
检验方法 : 操作、测量及观察
检查。
5.6.8 高压熔断
器相间距离应符合
设计文件要
求 , 安装应牢固
可
靠 , 熔丝的规格应符合设计文件要求。
检验数量 : 施工
单位全部检验。
检验方法 : 依照设计文件 , 观察及测量
检查。
5.7 高压
开关柜
主
控
项
目
5.7.1 高压开关柜安
装的允许偏差应符合表 5. 7. 1 的规定。
表 5.7.1 屏、柜安装
的允许偏差
序
中
项
目
允许偏差
1 垂直度 (mm/m) <
相邻两
屏、柜项部 <2
2 水平偏差 〈mm)
成列
屏、柜项部 <5
相邻两
屏、柜边 <1
3 屏、柜面偏差 (mm)
成列
屏、柜面 <5
4 屏、柜间接缝 (mm) <2
检验数量 ; 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 测量检查。
5.7.2 户内全封闭六氟化硫气体绝缘开关柜安装
应符合下列
规定 :
1 开关柜基础型钢的安装误差符合本标准第 4. 3. 6 条要求 ;
2 , 柜体表面
无损伤。
检验数量 ; 施工
单位全部检验 , 监理单位见证检验 20% 。
«22.
[OCR]
安装 位 置 正确 、 牢 固 ; 分 、 合 阅 止 钉 与 拐 臂 的 距离 符合 产品 技术
文件 要 求 ; 闭锁 装置 动作 灵活 、 准 确 可 靠 。
检验 数量 : 施工 单位 全 部 检验 。
检验 方法 : 操作 、 测 量 及 观察 检查 。
5.6.8 高 压 熔断 器 相间 距离 应 符合 设计 文件 要 求 ， 安 装 应 牢固
可 靠 ， 熔 丝 的 规格 应 符合 设计 文件 要 求 。
检验 数量 : 施工 单位 全 部 检验 。
检验 方法 : 依照 设计 文件 ， 观 察 及 测量 检查 。
5.7 高 压 开关 柜
主 控 项 目
5.7.1 高 压 开 关 柜 安装 的 允许 偏差 应 符合 表 5. 7. 1 的 规定 。

表 S$.7.1 屏 、 柜 安装 的 允许 偏差
Te
了 To | as

Te
”am 4 一
| ETL ET
BE = wr
wm | a
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 见证 检验 20% 。
检验 方法 : 测量 检查 。
中 > 户 内 全 封闭 六 氟 化 硫 气体 绝缘 开关 柜 安 装 应 符合 下 列
规定 :
1 开关 柜 基 础 型 钢 的 安装 误差 符合 本 标准 第 4. 3. 6 条 要 求 ;
2 柜 体 表面 无 损伤 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 见证 检验 20% 。
«22



检验方法 : 观察
及测量检查。
5.7.3 户内全封闭六氟化
硫气体绝缘开关柜气体压力
应符合产
品技术文件要求。
检验数量 ; 施工
单位全部检验 ,监理 单位全部见证检验。
检验方法 : 观察检查。
5.7.4 高压开关柜内各种闭锁装置动作应准确可靠。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 试验检查。
5.7.5 ”高压 开关柜应进行交接试验 , 其主要电气性能检验项目
及要求应符合《电气装置安装工程电气设备交接试验标准 》GCB
50150 的规定。
检验数量 : 施工单位全部检验、监理单位
旁站。
检验方法 : 由具备资质的检验检测机构进行试验、监理单位
旁
站。
5.8 集中
无功补偿装置
主控项
目
5.8.1 集中无
功补偿装
置的安装位
置
应符合
设计文件要
求 , 安
全净距应符合附录 F 的相关规定。
检验数量 : 施工
单位全部检验 ,监理 单位全部见证检验。
检验方法 : 观察
及测量检查。
5.8.2 集中无
功补偿装置的安装位置准确 , 防潮防污及封堵功
能应符合设计文件要求。
检验数量 : 施工
单位全部检验 ,监理 单位全部见证检验。
检验方法 : 观察检查。
5.8.3 集中无功补偿装置投切可
靠 , 符合设计文件要求。
检验数量 : 施工
单位全部检验 , 监理
单位全部见证检验。
检验方法 : 操作
及试验检查。
«23.
[OCR]
检验 方法 : 观察 及 测量 检查 。
5.7.3 户 内 全 封 财 六 氟 化 硫 气体 绝缘 开关 柜 气 体 压力 应 符合 产
品 技术 文件 要 求 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检验 方法 : 观察 检查 。
5.7.4 高 压 开 关 柜 内 各 种 闭锁 装置 动作 应 准确 可 靠 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 见证 检验 20% 。

检验 方法 : 试验 检查 。
5.7.5 高 压 开关 柜 应 进行 交接 试验 ， 其 主要 电气 性 能 检验 项 目
及 要 求 应 符合 《电气 装置 安装 工程 电气 设备 交接 试验 标准 》CB
50150 的 规定 。

检验 数量 : 施工 单位 全 部 检验 、 监 理 单位 旁 站 。

检验 方法 : 由 具备 资质 的 检验 检测 机 构 进行 试验 、 监 理 单位
旁 站 。

5.8 集中 无 功 补偿 装置
主 控 项 目

5.8.1 集中 无 功 补 偿 装置 的 安装 位 置 应 符合 设计 文件 要 求 ， 安
全 净 距 应 符合 附录 F 的 相关 规定 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检验 方法 : 观察 及 测量 检查 。
5.8.2 集中 无 功 补 偿 装置 的 安装 位 置 准确 ， 防 潮 防 污 及 封 堵 功
能 应 符合 设计 文件 要 求 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检验 方法 : 观察 检查 。
5.8.3 集中 无 功 补偿 装置 投 切 可 笔 ， 符 合 设计 文件 要 求 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检验 方法 : 操作 及 试验 检查 。

«23.



5.8.4 无
功补偿装置应进行交接
试验 , 其主要电气性
能检验项
目及要求
应符合《电气装置安装工程电气设备交接试验标准》
GB 50150 的规定。
检验数量 : 施工
单位全部检验、监理单位
旁站。
检验方法 : 由具备资质的检验检测机构进行试验、监
理单位
旁
站。
5.9 户外
高压开关箱
主
控
项
目
5.9.1 户外高压开关箱
的安装位置应符合设计文件要
求 , 安全
净距应符合
附录了
的相关规定。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察
及测量检查。
5.9.2 户外高压开关箱的接地方式应符合设计文件要求。
检验数量 ; 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件 , 观
察检查。
5.9.3 户外高压开关箱的闭锁装置动作应准确可靠。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察、试
验检查。
5.9.4 户外高压开关箱的周围排水通畅 , 防潮防污及封堵措施
应符合设计文件要求。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20%.
检验方法 : 观察检查。
5.9.5 户外高压开关箱应进行交接试验 , 其主要电气性能检验
项
目及要求应符合《电气装置安装工程电气设备交接试验标准》
GB 50150 的规定。
检验数量 : 施工
单位全部检验、监理单位
旁站。
检验方法 : 由具备资质的检验检测机构进行试验、监理单位
”以
[OCR]
5.8.4 无 功 补偿 装置 应 进行 交接 试验 ， 其 主要 电气 性 能 检验 项
目 及 要 求 应 符合 《电气 装置 安装 工程 电气 设备 交接 试验 标准 》
GB 50150 的 规定 。

检验 数量 : 施工 单位 全 部 检验 、 监 理 单位 旁 站 。

检验 方法 : 由 具备 资质 的 检验 检测 机 构 进行 试验 、 监 理 单位
Hh.

5.9 户外 高 压 开 关 箱
主 控 项 目

5.9.1 户外 高 压 开关 箱 的 安装 位 置 应 符合 设计 文件 要 求 ， 安 全
净 距 应 符合 附录 了 的 相关 规定 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检验 方法 : 观察 及 测量 检查 。
5.9.2 户外 高 压 开 关 箱 的 接地 方式 应 符合 设计 文件 要 求 。

检验 数量 ; 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检验 方法 : 依照 设计 文件 ， 观 察 检 查 。
5.9.3 户外 高 压 开 关 箱 的 闭锁 装置 动作 应 准确 可 靠 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 见证 检验 20% 。

检验 方法 : 观察 、 试 验 检 查 。
s.9.4 户外 高 压 开关 箱 的 周围 排水 通畅 ， 防 潮 防 污 及 封 堵 措 施
应 符合 设计 文件 要 求 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 见证 检验 20% 。

检验 方法 : 观察 检查 。
5.9.5 户外 高 压 开关 箱 应 进行 交接 试验 ， 其 主要 电气 性 能 检验
项 目 及 要 求 应 符合 《电气 装置 安装 工程 电气 设备 交接 试验 标准 》
GB 50150 的 规定 。

检验 数量 : 施工 单位 全 部 检验 、 监 理 单位 劳 站 。

检验 方法 : 由 具备 资质 的 检验 检测 机 构 进行 试验 、 监 理 单位
«24



旁
站。
一
般
项
目
5.9.6 户外高压开关箱安装位
置准确 , 内部接线完整 , 每
个回
路标记清晰 , 回路名称准确。
检验数量 : 施工
单位全部检验。
检验方法 : 依照设计文件 , 观
察检查。
5.10 综合自动化装置
主控项
目
5.10.1 屏、柜单独或成列安装时 , 其垂直
度
、水平偏差
以及
屏、柜面
的偏差
和屏、柜间接颖的允许偏差应符合本标准表
5.7. 1 的规定。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察
及测量检查。
5.10.2 屏、柜及设备上安装的
元、器件技术参数应符合
设计文
件要求 , 动作可
靠 , 固定牢固 ; 所有电器的功能标签齐全、规格
| 渗。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验
方法 : 依照设计文件 , 观察及操作检查。
5.10.3 综合自动
化系统应符合
下列规定 :
1 满足
可靠性、选择
性、灵敏性和速动
性的要求 ;
2 监控主机、测
量表计、继电保护装置
的配置及功能应符
合设计文件要求。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察、试
验检查。
5.10.4 综合自动化装置应进行交接试验 , 其主要电气性能检验
项目及要求应符合《继电保护和安全自动装置基本试验方法》
«25.
[OCR]
旁 站 。
一 般 项 目
5.9.6 户外 高 压 开关 箱 安装 位 置 准 确 ， 内 部 接线 完整 ， 每 个 回
路 标记 清晰 ， 回 路 名 称 准确 。
检验 数量 : 施工 单位 全 部 检验 。
检验 方法 : 依照 设计 文件 ， 观 察 检 查 。
5.10 综合 自动 化 装置
#3 EH
5.10.1 屏 、 柜 单独 或 成 列 安装 时 ， 其 垂直 度 、 水 平 偏差 以 及
屏 、 柜 面 的 偏差 和 屏 、 柜 间接 缝 的 允许 偏差 应 符合 本 标准 表
5.7.1 的 规定 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 观察 及 测量 检查 。
5.10.2 屏 、 柜 及 设备 上 安装 的 元 、 融 件 技术 参数 应 符合 设计 文
件 要 求 ， 动 作 可 靠 ， 固 定 牢固 ; 所 有 电器 的 功能 标签 齐全 、 规 格
一 致
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 依照 设计 文件 ， 观 察 及 操作 检查 。
5.10.3 ”综合 自动 化 系统 应 符合 下 列 规定 :
1 满足 可 靠 性 、 选 择 性 、 灵 人 敏 性 和 速 动 性 的 要 求 ;
2 监控 主机 、 测 量 表 计 、 继 电 保护 装置 的 配置 及 功能 应 符
合 设计 文件 要 求 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 观察 、 试 验 检查 。
5.10.4 综合 自动 化 装置 应 进行 交接 试验 ， 其 主要 电气 性 能 检验
项 目 及 要 求 应 符合 《 继 电 保护 和 安全 自动 装置 基本 试验 方法 》
+25 。



GBMT 7261、《 继电保护和电网安全自动装置检验规程 》DLLT
995 的规定。
检验数量 : 施工
单位全部检验、监理单位
旁站。
检验方法 : 由具备资质的检验检测机构进行试验、监理单位
旁
站。
5.11 二次
配线
主
控
项
目
5.11.1 引入
盘、柜的二次回路
接线、二次回路接地应符合《电
气装置安装工程
盘、柜及二次回路接线施工及验收规范 》GB
50171 规定。
检验数量 ; 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察、测
量检查。
5.11.2 线缆的敷设
路径、数设方式、终
端位置应符合设计文件
要
求 , 参
考表 5. 11. 2 填写二次电缆回路清册。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件 , 核对检查。
%5.11.2 变、配电所二次电缆回路清册示例
序 | 电费
电缆规 “| 电缆 | 始端始端设备终端
了终端设备回路 | 备用
号 | 编号
格型号 | KE | 设备 | 端子号 | 设备 | 端子号 | 功能 | 芯数
1D:17 UD:2 线路侧
Z2 ZR 2a 进线及 Mem
二 No2- | KVVP2- [25m ne 1D:18 | 计费二 | UD:5 村 3
139 7x2.5 电源 N02 柜
线路侧
1D:19 LE Pig
只 Z2-N02 :表示 该电缆敷设于综自 02 柜电源二至进线及计费二 N02 柜 ,可 根据实际
注
情况自由定义 ;
139 :设计 给定电缆编号。
v 26
[OCR]
GB/T 7261、《 继 电 保护 和 电网 安全 自动 装置 检验 规程 》DLLT
995 的 规定 。
| 检验 数量 : 施工 单位 全 部 检验 、 监 理 单位 旁 站 。
检验 方法 : 由 具备 资质 的 检验 检测 机 构 进行 试验 、 监 理 单位
旁 站 。
s.11 二 次 配 线
主 控 项 目
5.11.1 引入 盘 、 柜 的 二 次 回路 接线 、 二 次 回路 接地 应 符合 《 电
气 装置 安装 工程 盘 、 柜 及 二 次 回路 接线 施工 及 验收 规范 》GCB
50171 规定 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 观察 、 测 量 检查 。
5.11.2 线 缆 的 甫 设 路 径 、 数 设 方式 、 终 端 位 置 应 符合 设计 文件
要 求 ， 参 考 表 5. 11. 2 填写 二 次 电费 回路 清册 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 依照 设计 文件 ， 核 对 检查 。
表 5$.11.2 变 、 配 电 所 二 次 电缆 回路 清册 示例
i] 5 | Se [salen fe] 5 1
编号 BES | KE | 设备 | 端子 号 | 设备 | 端子 号 | 功能 | EE
ESE
22- ZR- #8 进 线 及
名 | KVVP2- 2p nas re uns |
139 | 7x25 NO2 柜
Lonel
C 相 电 压
|
情况 自由 定义 ;
139 :设计 给 定 电缆 编号 。
v6 +



5.11.3 屏、柜及设备二次配
线的电气间隙和有疏电距离应符合设
计文件要求。
检验数量 ; 施工单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察
及测量检查。
5.114 二次配线应进行交接试验 , 其主要电气性能检验
项
目及
要求应符合 Er CB
50150 的规定。
检验数量 : 施工
单位全部检验、监理单位
旁站。
检验方法 : 由具备资质的检验检测机构进行试验、监理单位
旁
站。
一
般
项
目
5.11.5 线缆标志牌的装设应符合
下列规定 :
1 在缆线终端头、接
头、拐弯
处、夹层
内、隧道及竖井的
两
端、电缆井内
等地方应装设标志牌。
2 标志牌上应注明线路编号、电缆型
号
、规格及起该点 ;
并联使用的电缆应有顺序
号 , 标志牌的字迹应清晰
且不易
脱落。
3 ”标志 牌规格宜统一 , 标志牌
应能
防腐 , 挂装应牢固。
检验数量 : 施工
单位全部检查。
检验方法 : 观察检查。
5.11.6 二次配线
应固定
牢固 , 且便于运营维护。
检验数量 : 施工
单位全部检验。
检验方法 : 观察
及测量检查。
5.11.7 控制电缆终端可采用热缩 型, 也可采用塑料
带、自粘带
包扎 , 接头应有防潮
措施。
检验数量 : 施工
单位全部检验。
检验方法 : 观察检查。
«27
[OCR]
5.1L.3 屏 、 柜 及 设备 二 次 配 线 的 电气 间隙 和 有 疏 电 距离 应 符合 设
计 文 件 要求 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 见证 检验 20% 。
检验 方法 : 观察 及 测量 检查 。
5.11.4 二 次 配 线 应 进行 交接 试验 ， 其 主要 电气 性 能 检验 项 目 及
要 求 应 符合 《电气 装置 安装 工程 电气 设备 交接 试验 标准 》 GB
50150 的 规定 。
检验 数量 : 施工 单位 全 部 检验 、 监 理 单位 旁 站 。
检验 方法 : 由 具备 资质 的 检验 检测 机 构 进行 试验 、 监 理 单位
旁 站 。
一 般 项 目
5.11.5 线 缆 标 志 牌 的 装 设 应 符合 下 列 规定 :
1 在 线 线 终端 头 、 接 头 、 拐 弯 处 、 夹 层 内 、 隧 道 及 竖井 的
两 六 、 电 缆 井 内 等 地 方 应 装 设 标志 牌 。
2 标志 牌 上 应 注 明 线路 编号 、 电 缆 型 号 、 规 格 及 起 旋 点 ;
并 联 使 用 的 电缆 应 有 顺序 号 ， 标 志 牌 的 字迹 应 清晰 且 不 易
脱落 。
3 标志 牌 规格 宜 统一 ， 标 志 牌 应 能 防腐 ， 挂 装 应 牢固 。
检验 数量 : 施工 单位 全 部 检查 。
检验 方法 : 观察 检查 。
5.11.6 ”二 次 配 线 应 固定 牢固 ， 且 便于 运营 维护 。
检验 数量 : 施工 单位 全 部 检验 。
检验 方法 : 观察 及 测量 检查 。
5.10.7 控制 电缆 终端 可 采用 热 缩 型 ， 也 可 采用 塑料 带 、 自 粘 带
包扎 ， 接 头 应 有 防潮 措施 。
检验 数量 : 施工 单位 全 部 检验 。
检验 方法 : 观察 检查 。
rE



5.12 高压母线装置
主
控
项
目
5.12.1 母线相间及对地的安全净距 , 以及其他母线的安全净距
均应符合设计文件要求。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件 , 测
量检查。
5.12.2 母线在支持绝缘子上的固定
应符合
下列规定 :
1 交流母线
的固定金具或
其他支持金具不应形成闭合磁路。
2 , 当母线
平置时 , 母
线支持夹板的上部压板应与母线保持
1~1.5 mm 间隙 ; 当母线立置
时 , 上部压板应与母线保持 1.5 ~
2 mm 的间隙。
3 母线在支柱绝缘子上的固定死
点 , 每一段
应设置
一个 ,
并宜位于全长或母线伸缩节两侧的中点。
检验数量 : 施工
单位
除连接螺栓抽检 30% 外 , 其余项
目全
部检查 , 监理单位见证检验 20% 。
检验方法 : 观察、测
量检查。
5.12.3 软
母
线的安装质量应符合
下列规定 :
1 悬式绝缘子串与
球头挂
环、碗头挂板及锁紧销
的规格互
相匹配 ;
2 母线与各类金具的规格互相匹配 ;
3 ”母线 安装弛度符
合设计文件要求。
检验数量 ; 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 测量
及观察检查。
5.12.4 硬母线
的安装质量应符合
下列规定。
1 与支柱绝缘子均
处于同一水平或垂直安装中心线
上 , 且
固定牢固、安装平
直、接
触面平整 , 涂漆均
匀 , 所有母线
搭接面
的连接螺栓紧固力矩值应符合表 5. 12. 4 规定。
.28 .
[OCR]
5.12 高 压 母线 装置
主 控 项 目
5.12.1 母线 相间 及 对 地 的 安全 净 距 ， 以 及 其 他 母线 的 安全 净 距
均 应 符合 设计 文件 要 求 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检验 方法 : 依照 设计 文件 ， 测 量 检查 。

5.12.2 母线 在 支持 绝缘 子 上 的 固定 应 符合 下 列 规定 :

1 交流 母线 的 固定 金具 或 其 他 支持 金具 不 应 形成 团 合 磁 路 。

2 当 母 线 平 置 时 ， 母 线 支 持 夹 板 的 上 部 压板 应 与 母线 保持
1~1.5 mm 间隙; 当 母 线 立 置 时 ， 上 部 压板 应 与 母线 保持 1.5 ~
2 mm [A] BiH

3 母线 在 支柱 绝缘 子 上 的 固定 死 点 ， 每 一 段 应 设置 一 个 ，
并 宜 位 于 全 长 或 母线 伸缩 节 两 侧 的 中 点 。

检验 数量 : 施工 单位 除 连 接 螺栓 抽检 30% 外 ， 其 余 项 目 全
部 检查 ， 监 理 单位 见证 检验 20% 。

检验 方法 : 观察 、 测 量 检查 。

5.12.3 软 母线 的 安装 质量 应 符合 下 列 规定 :

1 晤 式 绝缘 子 串 与 球 头 挂 环 、 碗 头 挂 板 及 锁 紧 销 的 规格 互
相 匹配 ;

2 母线 与 各 类 金具 的 规格 互相 匹配 ;

3 母线 安装 弛 度 符合 设计 文件 要 求 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 见证 检验 20% 。

检验 方法 : 测量 及 观察 检查 。

5.12.4 硬 母 线 的 安装 质量 应 符合 下 列 规定 。

1 与 支柱 绝缘 子 均 处 于 同一 水 平 或 垂直 安装 中 心 线 上 ， 且
固定 牢固 、 安 装 平 直 、 接 触 面 平整 ， 涂 漆 均 飞 ， 所 有 母线 拱 接 面
的 连接 螺栓 紧 固 力矩 值 应 符合 表 5. 12. 4 规定 。

.28 ，



表 5.12.4 钢制
螺栓紧固力矩值
螺栓规格
M8 M10 M12 Mi4 M16 Mig M20 M24
(mm)
力矩值 | 8.8~ |17.7~ |31.4~ [51.0~ [78.8~ |98.0~ [156.9 ~ |274.6 -~
(N +m) 10.8 22.6 39.2 60.8 98. 1 127.4 | 196.2 | 343.2
注 : 非钢制螺栓紧固力矩值应符合产品技术要求。
2 BREESE
1) 室外、高温且潮湿或对母线有腐蚀
性气体的
室内 , 应
VERE ALE,
2) WEMERN EES REALE, AGE EEE,
3) 铀与铝
或铝合金
在干燥的室内连接 , 铜导体
应挤锡 ;
在室外或空气
相对湿度接近 100% 的室内 , 应采用铜
铝
过渡板 , 且铀端应作挤锡处理。
4) 钢与铀或铝连接 , 钢搭接面应镀锌。
3 和拢形母线拱接连接时 , 钻孔应垂直 , 螺孔间中心距离的
人允许偏差应为 +0.5 mm, 搭接长
度、钻孔位置及螺栓规格
应符
合附录 G 的规定 , 搭接面涂以电力复合脂。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 用力矩扳手检查 , 观
察检查。
5.12.5 封闭式母线安装应符合
下列规定 :
1 母线
的连接方法符合产品技术文件要求 ;
2 , 当段与段连接
时 , 相邻两段母线及外壳对准 , 连接后母
线及外壳不应受额外应力 ;
3 母线
与外壳同心 , 允许偏差
为上 5 mm,
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察
及测量检查。
5.12.6 母线
的相序及相色标志应正确 , 各类母线金属支架和托
架接地
应良好、可
靠。
«29 .
[OCR]
表 5.12.4 钢 制 螺栓 紧 固 力矩 什
ETT le T=
(mm)
EEA EA A
(N-+m) 10. 8 39.2 60. 8 98.1 127.4 | 196.2 | 343.2

注 : 非 钢 制 螺栓 紧 固 力矩 值 应 符合 产品 技术 要 求 。

2 母线 拱 接 面 :

1) 室外 、 高 温 且 潮 湿 或 对 母线 有 腐蚀 性 气体 的 室内 ， 应
TEES AL HE

2) WEMEZNAEHEB EEL, MIEEERE.

3) 铀 与 铝 或 铝 合 金 在 干燥 的 室内 连接 ， 铜 导体 应 扩 锡 ;
在 室外 或 空气 相对 湿度 接近 100% 的 室内 ， 应 采用 铀
馈 过 滤 板 ， 且 铜 端 应 作 扩 锡 处 理 。

4) 钢 与 铜 或 铝 连接 ， 钢 搭 接 面 应 镀 锌 。

3 和 拢 形 母线 搭 接连 接 时 ， 钻 孔 应 垂直 ， 螺 孔 间 中 心 距离 的
允许 偏差 应 为 上 0.5 mm， 拱 接 长 度 、 钻 孔 位 置 及 螺栓 规格 应 符
合 附录 G 的 规定 ， 搭 接 面 涂 以 电力 复合 脂 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 见证 检验 20%。

检验 方法 : 用 力矩 扳手 检查 ， 观 察 检 查 。
5.12.5 封闭 式 母线 安装 应 符合 下 列 规 定 :

1 母线 的 连接 方法 符合 产品 技术 文件 要 求 ;

2 当 段 与 段 连接 时 ， 相 邻 两 段 母线 及 外 这 对 准 ， 连 接 后 母
线 及 外 元 不 应 受 额外 应 力 ;

3 母线 与 外 壳 同 心 ， 允 许 偏差 为 +5 mm,

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检验 方法 : 观察 及 测量 检查 。

5.12.6 母线 的 相 序 及 相 色 标志 应 正确 ， 各 类 母线 金属 支架 和 托
架 接 地 应 良好 、 可 靠 。
«+29 .



检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察检查。
一
般
项
目
5.12.7 和拢
形母线加工后的弯曲半径应符合表 5. 12.7 的规定 ,
弯曲处不得有裂纹及显著的折皱。
表 5.12.7 矩形母线最小弯曲半径
i 最小弯曲半径 (mm)
弯曲种类 i r |
(mm x mm) 铜
【了
铁
50 x5 及以下 2a 2a 2a
FH
125 x10 及以下 2a 2.5a 2a
50 x5 及以下 1b 1.5b 0.5b
xB
125 x 10 及以下 1.5b 2b 1b
注 : a 为母线厚度 ; b 为母线宽度。
检验数量 : 施工
单位全部检验。
检验方法 : 观察
及测量检查。
5.12.8 封闭式母线组装和固定位置应正确 , 外壳
与底座
间、外
壳各连接部位和母线
的连接螺栓按产品技术文件要求正确选择 ,
连接
紧固。
检验数量 : 施工
单位全部检验。
检验方法 : 观察
及测量检查。
5.13 ” 交直流电源装置
主控项
目
5.13.1 交直流电源柜的安装
应符合
下列规定 :
1 , 交直流电源柜的形式、规
格、尺寸和平面布置应符合设
计文件要
求
。
屏、柜单独或成列安装
时 , 其垂直
度
、水平偏差以
.30 +
[OCR]
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 观察 检查 。
一 般 项 目
5.12.7 矩形 母线 加 工 后 的 弯曲 半径 应 符合 表 35. 12.7 的 规定 ，
弯曲 处 不 得 有 裂纹 及 显著 的 折 皱 。
表 5$. 12.7 和 天 形 母线 最 小 弯曲 半径
— wn
a 各 各) I BN 于
sa | a [wa
ET EE ET
ETT NT EN KT
| 如 各 总 IT NT 5
注 : a 为 母线 厚度 ; /为 母线 宽度 。
检验 数量 : 施工 单位 全 部 检验 。
检验 方法 : 观察 及 测量 检查 。
5.12.8 封闭 式 母线 组 装 和 固定 位 置 应 正确 ， 外 壳 与 底座 间 、 外
壳 各 连接 部 位 和 母线 的 连接 螺栓 按 产 品 技术 文件 要 求 正 确 选择 ，
连接 紧 固 。
检验 数量 : 施工 单位 全 部 检验 。
检验 方法 : 观察 及 测量 检查 。
5.13 交 直 流 电源 装置
主 控 项 目
5.13.1 交 直 流 电源 柜 的 安装 应 符合 下 列 规定 :
1 交 直 流 电源 柜 的 形式 、 规 格 、 尺 寸 和 平面 布置 应 符合 设
计 文 件 要求 。 屏 、 柜 单独 或 成 列 安装 时 ， 其 垂直 度 、 水 平 偏差 以
. 30 .



及屏、柜面的偏差
和屏、柜间接颖的允许偏差应符合本标准表
5.7.1 的规定 ;
2 蓄电池柜水平及垂直度
应符合蓄电池安装要求 ;
3 蓄电池
安装应排列整齐 , 距
离均匀
一致 , 连
接条应经过
防腐
处理 ;
4 蓄电池
极性连接正确 , 并牢固
可靠。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计及相关技术文件观察
及测量检查。
5.13.2 交直流电源装置配线
应符合
下列规定 ;
1 电源
极性应正确 , 严禁错接与短路 , 连接接触
牢固 ;
2 , 配线电源线中间不得
有接头 ;
3 电源设备配线的布放应平直整齐、稳
固 , 无扭绞和交叉。
检验数量 : 施工
单位全部检验 ,监理 单位全部见证检验。
检验方法 : 观察检查。
5.13.3 交直流电源装置在规定
的输入范围
内 , 各供电模块正常
工作 , 直流输出极性正确 , 输出电压范围、负载能
力、温升范围
等应符合相关技术标准的规定。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 参照产品技术文件要求或相关技术标准检验。
5.13.4 交流电源装置
的自动投
切、纳入远动的交直流屏监控模
块、直流电源装置的充电功能应符合
设计文件要求。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 操作试验及观察检查。
5.13.5 除蓄电池
外 , 交直流电源装置应进行交接试验 , 其检验
项
目及要求应符合《电气装置安装工程电气设备交接试验标准》
GB 50150 的规定。
检验数量 ; 施工单位全部检验、监理单位
旁站。
检验方法 : 由具备资质
的检验检测机构进行试验、监
理单位
旁
站。
“3. «
[OCR]
及 屏 、 柜 面 的 偶 差 和 屏 、 柜 间接 颖 的 允许 偏差 应 符合 本 标准 表
5.7.1 的 规定 ;

2 著 电 池 柜 水 平 及 垂直 度 应 符合 蓄电池 安装 要 求 ;

3 著 电 池 安 装 应 排列 整齐 ， 距 离 均 匀 一 致 ， 连 接 条 应 经 过
防腐 处 理 ;

4 蓄电池 极 性 连接 正确 ， 并 牢固 可 靠 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检验 方法 : 依照 设计 及 相关 技术 文件 观察 及 测量 检查 。
5.13.2 交 直 流 电源 装置 配 线 应 符合 下 列 规定 ;

1 电源 极 性 应 正确 ， 闫 蔡 错 接 与 短路 ， 连 接 接触 牢固 ;

2 配 线 电源 线 中 间 不 得 有 接头 ;

3 电源 设备 配 线 的 布 放 应 平 直 整齐 、 稳 固 ， 无 扭 绞 和 交叉 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检验 方法 : 观察 检查 。
5.13.3 交 直 流 电 源 装置 在 规定 的 输入 范围 内 ， 各 供电 模块 正常
工作 ,直流 输出 极 性 正确 ， 输 出 电压 范围 、 负 载 能 力 、 温 升 范围
等 应 符合 相关 技术 标准 的 规定 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检验 方法 : 参照 产品 技术 文件 要 求 或 相关 技术 标准 检验 。
5.13.4 交流 电源 装置 的 自动 投 切 、 纳 入 远 动 的 交 直 流 屏 监控 模
块 、 下 流 电 源 装 置 的 充电 功能 应 符合 设计 文件 要 求 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检验 方法 : 操作 试验 及 观察 检查 。
5.13.5 除 贰 电池 外 ， 交 直流 电源 装置 应 进行 交接 试验 ， 其 检验
项 目 及 要 求 应 符合 《电气 装置 安装 工程 电气 设备 交接 试验 标准 》
GB 50150 的 规定 。

检验 数量 : 施工 单位 全 部 检验 、 监 理 单位 旁 站 。

检验 方法 : 由 具备 资质 的 检验 检测 机 构 进 行 试验 、 监 理 单位
55

«31



5.14 ”中 性点接地
装置
主
控
项
目
5.14.1 消弧线圈接地装置
的接地变压器与接地体
或接地干线的
连接 , 应采用单独
的接地
线 , 其材质、型号符合设计文件要求。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察检查。
5.14.2 消弧线圈接地装置的分接头位置应符合
设计文件要求。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照
设计文件检查。
5.14.3 铁路电力低电阻接地系统成套装置的安装质量应符合下
列规定 :
1 电阻柜
周围检修
空间符合设计文件要求 ;
2 电阻柜的接线电缆的型
号规格
应符合
设计文件要求 ;
3 电阻柜内的隔离开关与调压器柜断路器的闭锁关系应符
合设计文件要求。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件观察检查。
5.14.4 ”中 性点接地装置应进行交接试验 , 其主要电气性能检验
项
目及要求应符合《电气装置安装工程电气设备交接试验标准》
GB 50150 的规定。
检验数量 : 施工
单位全部检验、监理单位
旁站。
检验方法 : 由具备资质的检验检测机构进行试验、监理单位
旁
站。
5.15 安全监控系统
主
控
项
目
5.15.1 各辅助信息系统功能元件安装位
置、数量和方式
应符合
+32,
[OCR]
5.14 中 性 点 接地 装置
主 控 项 目

5.14.1 消 弧 线圈 接地 装置 的 接地 变压器 与 接地 体 或 接地 干线 的

连接 ， 应 采用 单独 的 接地 线 ， 其 材质 、 型 号 符合 设计 文件 要 求 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 观察 检查 。

5.14.2 消 弧 线圈 接地 装置 的 分 接头 位 置 应 符合 设计 文件 要 求 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 依照 设计 文件 检查 。

5.14.3 铁路 电力 低 电 阻 接地 系统 成 套装 置 的 安装 质量 应 符合 下

列 规定 :

1 电阻 柜 周 围 检 修 空间 符合 设计 文件 要 求 ;
2 电阻 柜 的 接线 电缆 的 型 号 规格 应 符合 设计 文件 要 求 ;
3 电阻 柜 内 的 隔离 开关 与 调 压 咒 柜 断 路 器 的 闭锁 关系 应 符

合 设计 文件 要 求 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 依照 设计 文件 观察 检查 。

5.14.4 中 性 点 接地 装置 应 进行 交接 试验 ， 其 主要 电气 性 能 检验

项 目 及 要 求 应 符合 《电气 装置 安装 工程 电气 设备 交接 试验 标准 》

GB 50150 的 规定 。
检验 数量 : 施工 单位 全 部 检验 、 监 理 单位 旁 站 。
检验 方法 : 由 具备 资质 的 检验 检测 机 构 进 行 试验 、 监 理 单位

旁 站 。

5.15 安全 监控 系统
主 控 项 目
5.15.1 各 辅助 信息 系统 功能 元 件 安装 位 置 、 数 量 和 方式 应 符合
。 32 。



设计文件要
求 , 安
装牢固 ; 主机性能和监测探头的精度应符合产
品技术文件和有关设计文件要求。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 与设计图纸和产品
说明书核对检查。
5.15.2 传感器
〈探
头 ) 与站端监控主机通信畅通 , 各传感器
(Hk) 故障报警应自动启动监控主机的报警装置 , 显示并保存
在线
实时数据。
检验数量 : 施工单位全部检验、监理单位全部见证检验。
检验方法 : 模拟启动报警装置对系统功能进行核对检查。
5.15.3 ”安全 监控系统安装完毕
后
应进行系统联机调试测试 , 确
认各设备及系统工作正常。
检验数量 ; 施工
单位全部检验、监理单位全部见证检验。
检验
方法 : 现场
模拟试验检查。
一
般
项
目
5.15.4 接线
盒的设置应符合 《1 kV 及以下配线工
程施工与验
WHE) GB 50575 相关规定 , 且盒子的位置应便于穿线。
检验数量 : 施工
单位全部检验。
检验方法 : 观察
及测量检查。
5.15.5 缆线敷设时不应有接头或扭
结 ; 接头
应在接线盒内焊接
或用端子连接。
检验数量 : 施工
单位全部检验。
检验方法 : 观察检查。
5.16 箱式变电站及箱
式电
抗器
主
控
项
目
5.16.1 箱式变电站及箱
式电抗器的安装应符合
下列要求 :
1 型号
与安装位置应对
应 , 符合
设计文件要求 ;
w33
[OCR]
设计 文件 要 求 ， 安 装 牢固 ; 主机 性 能 和 监测 探头 的 精度 应 符合 产
品 技术 文件 和 有 关 设 计 文 件 要 求 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 与 设计 图 纸 和 产品 说 明 书 核对 检查 。
5.15.2 传感器 〈 探 头 ) 与 站 端 监控 主机 通信 畅通 ， 各 传感器
(探头 ) 故障 报 装 应 自动 启动 监控 主机 的 报警 装置 ， 显 示 并 保存
在 线 实 时 数据 。
检验 数量 : 施工 单位 全 部 检验 、 监 理 单位 全 部 见证 检验 。
检验 方法 : 模拟 启动 报警 装置 对 系统 功能 进行 核对 检查 。
5.15.3 ”安全 监控 系统 安装 完毕 后 应 进行 系统 联机 调试 测试 ， 确
认 各 设备 及 系统 工作 正常 。
检验 数量 : 施工 单位 全 部 检验 、 监 理 单位 全 部 见证 检验 。
检验 方法 : 现场 模拟 试验 检查 。
一 般 项 目
5.15.4 接线 盒 的 设置 应 符合 《1 kV 及 以 下 配 线 工 程 施工 与 验
收 规范 》GCB 50575 相关 规定 ， 且 盒子 的 位 置 应 便于 穿线 。
检验 数量 : 施工 单位 全 部 检验 。
检验 方法 : 观察 及 测量 检查 。
5.15.5 缆 线 表 设 时 不 应 有 接头 或 扭 结 ; 接头 应 在 接线 盒 内 焊接
或 用 端子 连接 。
检验 数量 : 施工 单位 全 部 检验 。
检验 方法 : 观察 检查 。
5.16 箱 式 变电站 及 箱 式 电抗 器
主 控 项 目
5.16.1 箱 式 变电站 及 箱 式 电抗 器 的 安装 应 符合 下 列 要 求 :
1 型 号 与 安装 位 置 应 对 应 ， 符 合 设计 文件 要 求 ;
«33+



2 , 高、
低压侧安装位置应正确 , 周围排水畅通 ;
3 吊装及二次运输应符合产品说明书的规定 ;
4 与基础预埋型钢结合
部的
防水措施
应符合
设计文件
要
求。
检验数量 : 施工单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察检查。
5.16.2 箱式变电站及箱式电抗器的接地应可靠 , 且有标识 , 其
接地方式及接地电阻值应符合设计文件要求。
检验数量 ; 施工单位全部检验 , 监
理单位全部见证检验。
检验方法 : 观察
及测量检查。
5.16.3 箱式变电站及箱式电抗器应进行交接试验 , 其主要电气
性能检验项目及要求应符合《电气装置安装工程电气设备交接试
验标准 》CB 50150 的规定。
检验数量 ; 施工
单位全部检验、监理单位
劳站。
检验方法 : 由具备资质的检验检测机构进行试验、监理单位
旁
站。
一般项
目
5.16.4 箱式变电站及箱式电抗器内外涂层完整、无损伤 , 闭锁
动作可靠 , 门
锁良好 , 防小动物设施
齐全 , 通风口
的防护网完
好、各种电缆进出线口封闭完善。
检验数量 : 施工
单位全部检验。
检验方法 : 观察检查。
5.16.5 箱式变电站及箱式电抗器内高低压接线完整 , 线缆截面
符合
设计文件要求 , 每个输出回路标记清晰 , 回路名称准确。
检验数量 : 施工
单位全部检验。
检验方法 : 观察检查。
:34
[OCR]
2 高 、 低 压 侧 安装 位 置 应 正确 ， 周 围 排 水 畅通 ;

3 吊装 及 二 次 运输 应 符合 产品 说 明 书 的 规定 ;

4 与 基础 预 埋 型 钢 结合 部 的 防水 措施 应 符合 设计 文件
要 求 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检验 方法 : 观察 检查 。
5.16.2 箱 式 变电站 及 箱 式 电抗 器 的 接地 应 可 靠 ， 且 有 标识 ， 其
接地 方式 及 接地 电阻 值 应 符合 设计 文件 要 求 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检验 方法 : 观察 及 测量 检查 。
5.16.3 箱 式 变电站 及 箱 式 电抗 器 应 进行 交接 试验 ， 其 主要 电气
性 能 检验 项 目 及 要 求 应 符合 《电气 装置 安装 工程 电气 设备 交接 试
验 标准 》GCB 50150 的 规定 。

检验 数量 : 施工 单位 全 部 检验 、 监 理 单位 劳 站 。

检验 方法 : 由 具备 资质 的 检验 检测 机 构 进行 试验 、 监 理 单位
旁 站 。

一 般 项 目

5.16.4 箱 式 变电站 及 箱 式 电抗 器 内 外 涂 层 完整 、 无 损伤 ， 闭 锁
动作 可 靠 ， 门 锁 良 好 ， 防 小 动物 设施 齐全 ， 通 风口 的 防护 网 完
好 、 各 种 电缆 进出 线 口 封 财 完善 。

检验 数量 : 施工 单位 全 部 检验 。

检验 方法 : 观察 检查 。
5.16.5 箱 式 变电站 及 箱 式 电抗 器 内 高 低压 接线 完整 ， 线 统 截 面
符合 设计 文件 要 求 ， 每 个 输出 回路 标记 清晰 ， 回 路 名 称 准 确 。

检验 数量 : 施工 单位 全 部 检验 。

检验 方法 : 观察 检查 。
«34.



5.17 低压开关柜
主
控
项
目
5.17.1 低压开关柜的安装位
置、安全净距符合设计文件要求。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察
及测量检查。
5.17.2 低压开关柜安
装的允许偏差应符合本标准第 5. 7. 1 条
的
规定 , 低
压开关柜的接地方式应符合设计文件要求。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察
及测量检查。
5.17.3 低压开关柜上安装的
元、器件应符合
设计文件要
求 , 动
作可
靠 , 固定
牢固 ; 所有电器
的功能标签齐全 , 规格一致。二
次
回路接线正确 , 连
接可靠。
检验数量 : 施工
单位全部检验 , 监理
单位见证检验 20% 。
检验方法 : 核对设计图
纸 , 观
察、操作检查。
5.17.4 计量回路的表计应检定合格 , 并在有效期内。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 查阅
计量检定报告。
5.17.5 ”低压 开关柜应进行交接试验 , 其主要电气性能检验项目
及要求应符合《电气装置安装工程电气设备交接试验标准 》CB
50150 的规定。
检验数量 ; 施工单位全部检验、监理单位
旁站。
检验方法 : 由具备资质的检验检测机构进行试验、监理单位
Flo
一般项
目
5s.17.6, 抽屠式配电柜
其抽层推拉轻便灵活
无卡
阻、碰
撞现象 ;
同类型不同规格
的抽层应能互
换 ; 抽层的机械、电气联锁装置应
.35.
[OCR]
5.17 低压 开关 柜
主 控 项 目

5.17.1 低压 开关 柜 的 安装 位 置 、 安 全 净 距 符合 设计 文件 要 求 。

检验 数量 : 施工 单位 全 部 检验 ,监理 单位 全 部 见证 检验 。

检验 方法 : 观察 及 测量 检查 。
5.17.2 低压 开关 柜 安 装 的 允许 偏差 应 符合 本 标准 第 5.7. 1 条 的
规定 ， 低 压 开关 柜 的 接地 方式 应 符合 设计 文件 要 求 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检验 方法 : 观察 及 测量 检查 。
5.17.3 低压 开关 柜上 安装 的 元 、 器 件 应 符合 设计 文件 要 求 ， 动
作 可 靠 ， 固 定 牢固 ; 所 有 电器 的 功能 标签 齐全 ， 规 格 一 致 。 二 次
回路 接线 正确 ， 连 接 可 靠 。

检验 数量 : 施工 单位 全 部 检验 ,监理 单位 见证 检验 20% 。

检验 方法 : 核对 设计 图 纸 ， 观 察 、 操 作 检查 。
5.17.4 计量 回路 的 表 计 应 检定 合格 ， 并 在 有 效 期 内 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检验 方法 : 查阅 计量 检定 报告 。
5.17.5 低压 开关 柜 应 进行 交接 试验 ， 其 主要 电气 性 能 检验 项 目
及 要 求 应 符合 《电气 装置 安装 工程 电气 设备 交接 试验 标准 》 GB
50150 的 规定 。

检验 数量 : 施工 单位 全 部 检验 、 监 理 单位 旁 站 。

检验 方法 : 由 具备 资质 的 检验 检测 机 构 进行 试验 、 监 理 单位
FU

一 般 项 目 |
5.17.6 fiji CAC HAE HCA Jo HERE RR ERIE TE RBH. REEL
同类 型 不 同 规格 的 抽 层 应 能 互 换 ; 抽 层 的 机 械 、 电 气 联 锁 装 置 应
«35.



动作正确、可
靠。
检验数量 ; 施工单位全部检验。
检验方法 : 操作、观
察检查。
5.18 远动终端设备及通信管理机
主
控
项
目
5.18.1 远动终端设备及通信管理机
与各设备
的
网
络接口、电
源
接口规格
应符合设计文件要
求 , 满足数据传输的需要。
检验数量 : 施工
单位全部检验、监理单位全部见证检验。
检验方法 : 依照设计文件 , 观察、操作检查。
5.18.2, 远动终端设备及通信管理机的安装布置应符合设计文件
要
求。
检验数量 : 施工
单位全部检验、监理单位全部见证检验。
检验方法 : 依照设计文件 , 观察、操作检查。
5.18.3 ” 远动终端设备及通信管理机的控制单元与被
控站
〈点 )
间的连接光电绕及电源电缆敷设应符合设计文件要
求 , 各类缆线
排列整齐 , 连
接可靠 , 缆线标牌
字迹清晰 , 起访点正确。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件 , 观
察、操作检查。
5.18.4 远动终端设备及通信管理机功能满足设计要求。
检验数量 : 施工
单位全部检验、监理单位全部见证检验。
检验
方法 : 依照设计文件 , 观察、调
试检查。
一
般
项
目
5.18.5 ”安放 远动终端设备及通信管理机的机架组装应横
平竖
直 , 水平
度、垂直度允许偏差不应大于 1. 5%。, 紧固件
应齐全。
检验数量 : 施工
单位全部检验。
检验方法 : 观察
及测量检查。
.36.
[OCR]
动作 正确 、 可 靠 。
检验 数量 : 施工 单位 全 部 检验 。
检验 方法 : 操作 、 观 察 检查 。
5.18 远 动 终端 设备 及 通信 管理 机
EERE
5.18.1 远 动 终端 设备 及 通信 管理 机 与 各 设备 的 网 络 接口 、 电 源
接口 规格 应 符合 设计 文件 要 求 ， 满 足 数据 传输 的 需要 。
检验 数量 : 施工 单位 全 部 检验 、 监 理 单位 全 部 见证 检验 。
检验 方法 : 依照 设计 文件 ， 观 察 、 操 作 检 查 。
5.18.2 远 动 终端 设备 及 通信 管理 机 的 安装 布置 应 符合 设计 文件
要 求 。
检验 数量 : 施工 单位 全 部 检验 、 监 理 单位 全 部 见证 检验 。
检验 方法 : 依照 设计 文件 ， 观 察 、 操 作 检 查 。
5.18.3 远 动 终端 设备 及 通信 管理 机 的 控制 单元 与 被 控 站 〈 点 )
间 的 连接 光电 缆 及 电源 电缆 敷设 应 符合 设计 文件 要 求 ， 各 类 线 线
排列 整齐 ， 连 接 可 靠 ， 线 线 标 牌 字迹 清晰 ， 起 论点 正确 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 依照 设计 文件 ， 观 察 、 操 作 检 查 。
5.18.4 远 动 终端 设备 及 通信 管理 机 功能 满足 设计 要 求 。
检验 数量 : 施工 单位 全 部 检验 、 监 理 单位 全 部 见证 检验 。
检验 方法 : 依照 设计 文件 ， 观 察 、 调 试 检查 。
一 般 项 目
5.18.5 安放 远 动 终端 设备 及 通信 管理 机 的 机 架 组 装 应 横 平 竖
直 ， 水 平 度 、 垂 直 度 允许 偏差 不 应 大 于 1. 5y%o， 紧 固件 应 齐全 。
检验 数量 : 施工 单位 全 部 检验 。
检验 方法 : 观察 及 测量 检查 。
. 36 -



6 电缆线路
6.1 一
般
规定
6.1.1 高速铁
路 35 kV 及以
下电费线路工程施工质量验收
应包
括电缆线路进场检
验、电缆甫
设、电缆附件制
作与安装、电
缆
井。
6.1.2 电力工程所属
范围内的光缆敷设、光费接
续及引入、光
缆测试应符合《高速铁路通信工程施工质量验收标准 》TB 10755
的规定。
6.2 电缆线路进场检验
主
控
项
目
6.2.1 电费的进场检验应符合
下列规定 :
1 符合
本标准第 3. 3. 1 条第 2 款的有关规定 ;
2 ”电缆 外表无绞拧、铠
装压扁、护
层断裂和表面严重划伤
等缺陷 ;
3 绝缘试验合格。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货
合同 , 检查实
物和质量证明
文件 , 绝
缘测试。
6.2.2 电费进场后应抽样检验 , 并符合
下列规定 ;
1 电费
应进行 20 部导体直流电阻试验、主绝缘
耐压试验、
绝缘
层平均厚度试验 ;
2 无押低烟类电缆应抽样进行绝缘燃烧腐蚀性
及
透光率
“37 .
[OCR]
6 电缆 线路
6.1 一 般 规 定
6.1.1 高 速 铁路 35 kV 及 以 下 电缆 线路 工程 施工 质量 验收 应 包
括 电 缆 线 路 进 场 检验 、 电 缆 敷 设 、 电 缆 附 件 制 作 与 安装 、 电
ito
6.1.2 电力 工程 所 属 范 围 内 的 光缆 敷设 、 光 缆 接 续 及 引入 、 光
缆 测 试 应 符合 《高 速 铁 路 通信 工程 施工 质量 验收 标准 》TB 10755
的 规定 。
6.2 电缆 线路 进 场 检 验
主 控 项 目

6.2.1 电线 的 进 场 检验 应 符合 下 列 规 定 :

1 符合 本 标准 第 3. 3. 1 条 第 2 款 的 有 关 规定 ;

2 电线 外 表 无 缕 拧 、 铠 装 压 扇 、 护 层 断 裂 和 表面 严重 划 伤
等 缺陷 ;

3 绝缘 试验 合格 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检验 方法 : 依照 设计 文件 和 订货 合同 ， 检 查实 物 和 质量 证 明
文件 ， 绝 缘 测试 。
6.2.2 电缆 进 场 后 应 抽样 检验 ， 并 符合 下 列 规 定 :

1 电缆 应 进行 20 蕊 导体 直流 电阻 试验 、 主 绝缘 耐 压 试验 、
绝缘 层 平均 厚度 试验 ;

2 无 贞 低 烟 类 电线 应 抽样 进行 绝缘 燃烧 腐蚀 性 及 透 光 率

“37



试验 ;
3 ” 阻燃类电缆应抽样进行成束燃烧试验 ;
4 耐火类电缆应抽样进行火焰条件下线缆完整性〈供火温
度
为 750 °C, , 矿物绝缘类电缆供火温度为 950 °C) ) 试验。
检验数量 : 高压电缆施工单位按同一供货单位、同
一时间到
货、同
一规格、同一
型号抽取一个样品进行试验 ; 低压电缆按同
一
供货单位、同一时间到货的线
缆 , 按照规格
型号种类 , 抽
取
20% 的样品
且不少于 1 个进行试验 ; 连续
两个批次均检验合格
时 , 样品数量
减半 ; 出
现不合格
样品时 , 应对本批次所有规格
型
号电缆进行取样送检。
检验方法 : 施工单位委托有资质的检验检测机构进行检验 ;
监理单位对样品抽检过程进行见证 , 送检样
品由施工单位和监理
单位共同签封 ;监理 检查检验报告。
6.2.3 电费附件的进场检验应符合本标准第 3. 3. 1 条第 2 款的
有关规定。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。
6.3 电缆
敷设
主
控
项
目
6.3.1 电费敷设
路径、方式应符合设计文件要求。
检验数量 ;: 施工
单位全部检验 , 监理单位见证检验 20% 。
检查方法 : 观察检查。
6.3.2 电缆甫设的最小弯曲半径应符合表 6. 3. 2 要求。
检验数量 ; 施工单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察
及测量检查。
.38-
[OCR]
试验 ;

3 阻 燃 类 电缆 应 抽样 进行 成 束 燃烧 试验 ;

4 耐火 类 电缆 应 抽样 进行 火焰 条 件 下 线 缆 完 整 性 〈 供 火 温
度 为 750 °C, ， 矿 物 绝缘 类 电线 供 火 温度 为 950 °C) 试验 。

检验 数量 : 高 压 电 缆 施 工 单位 按 同一 供 货 单 位 、 同 一 时 间 到
货 、 同 一 规格 、 同 一 型 号 抽取 一 个 样品 进行 试验 ; 低压 电缆 按 同
一 供 货 单位 、 同 一 时 间 到 货 的 线 缆 ， 按 照 规 格 型 号 种 类 ， 抽 取
20% 的 样品 且 不 少 于 1 个 进行 试验 ; 连续 两 个 批 次 均 检 验 合格
时 ， 样 品 数 量 减 半 ; 出 现 不 合格 样品 时 ， 应 对 本 批 次 所 有 规格 型
号 电缆 进行 取样 送 检 。

检验 方法 : 施工 单位 委托 有 资质 的 检验 检测 机 构 进行 检验 ;
监理 单位 对 样品 抽检 过 程 进 行 见 证 ， 送 检 样 品 由 施工 单位 和 监理
单位 共同 签 封 ; 监理 检查 检验 报告 。
6.2.3 电缆 附件 的 进 场 检验 应 符合 本 标准 第 3. 3. 1 条 第 2 款 的
有 关 规 定 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检验 方法 : 依照 设计 文件 和 订货 合同 ， 检 查实 物 和 质量 证 明
Xo

6.3 FH 4% Hi%
x # 5 H

6.3.1 电缆 敷设 路 径 、 方 式 应 符合 设计 文件 要 求 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 见证 检验 20% 。

检查 方法 : 观察 检查 。
6.3.2 电缆 敷设 的 最 小 弯曲 半径 应 符合 表 6. 3. 2 要 求 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 见证 检验 20% 。

检验 方法 : 观察 及 测量 检查 。
+38 +



表 6.3. 2 一 1 电缆
最小弯曲半径 (mm)
表 6.3. 2 一 2 矿物
质绝缘电缆最小弯曲半径 (mm)
电
缆
型
式
多
芯
芯
非
铠装型、屏蔽型软电缆 6D
控制电缆
铠装
型
、铜屏蔽
型电缆 12D :
其他 10D
无铅
包、钢铠护套 10D
res 裸铅包护套 15D
钢铠护套 20D
塑料绝缘
有铠装 15D 20D
电缆
无铠装 12D 15D
聚毛乙烯绝缘电力电缆 10D
交联聚乙烯绝缘电力电缆 15D 20D
铝合金电缆 7D
预分
支电缆 25D
注 : 忆为电缆
外径。
电缆外径刀 D<7
7<D<12
12<D<15
D=15
电缆内侧
最小弯曲半径尺 2D
3D
4D
6D
6.3.3 不
同电源性质的电缆、不同
专业
的光电缆
敷
设符合下列
规定并在隐蔽前拍摄影像资料 :
1 不同电源性
质
的电缆没有条件分路径、需要同沟槽敷设
时 , 防护措施应符合设计文件和有关标准要求 ;
2 电力电缆与通信、信号电缆不宜同
槽青
设 , 同
权
应采取相应防护措施 , 并应符合设计文件要求。
检验数量 : 施工
单位全部检验、监理
单位全部见证检验 , 施
.39.
敷设时
[OCR]
表 6. 3. 2 一 1 ”电缆 最 小 弯曲 半径 (mm)
FT
Cr 各 |
各 时 加 ] 如
橡皮 绝缘
we CL SR
CC ] 世 。
we
is | ow | ow
woes | ow
 mewmmuns | ow | wm
ET RE 。
I EE ER
注 : 也 为 电缆 外 径 。

表 6. 3. 2 一 2 矿物 质 绝缘 电 缆 最 小 弯曲 半径 (mm)
ERR
aa |» | ow | ow | ow
6.3.3 AREER. AFLG REEFS TT
规定 并 在 隐蔽 前 拍摄 影像 资料 :

1 不 同 电源 性 质 的 电缆 没有 条 件 分 路 径 、 需 要 同 沟 模 敷设
时 ， 防 护 措施 应 符合 设计 文件 和 有 关 标 准 要 求 ;
2 电力 电缆 与 通信 、 信 和 号 电缆 不 宜 同 槽 敷设 ， 同 权 敷 设 时
应 采取 相应 防护 措施 ， 并 应 符合 设计 文件 要 求 。
检验 数量 : 施工 单位 全 部 检验 、 监 理 单 位 全 部 见证 检验 ， 施
«39.



工及监理单位各按工点总量 20% 拍摄影像资料。
检验方法 : 观察检查 ; 拍摄照片或视频资料。
6.3.4 电费
与电费、
管道、道路、构筑物等
之间的容许最小距
离、埋设深度及防护措施 , 应符合设计文件要求。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察
及测量检查。
表 6.3.4 电缆
与电缆、管道、道
路、构筑物等
之间允许最小距离 (m)
电缆直埋数设时的配置情况
平行 | 交叉
控制电缆之间 < 一 0.50
电力电缆之间或与控制电 | 10 kV 及以下电力电缆 01 | o0s®
缆之间 10 kV 以上电力电费 0.252 | 0.50
不同部门使用的电缆间 0.52 | 059
热力管沟 2.09 0.50
电缆与地下管沟
油管或易 (可 ) 燃气管道 Lo | o0s®
其他管道 0.5 | o0.s®
非直流电气化铁路路轨 3.0 1.0
电缆
与铁路
直流电气化铁路路轨 10 1.0
电缆与建筑物基础 0.69
电缆与道路边 1.0® |
电费与排水沟 1.09 oe
电缆与树木的主二 0.7 =
电缆
与 1 kV 及以下架空线电杆 1.09 -
电缆
与 1 kV 以上架空
线杆塔基础 4.09 <
注 : 9 用隔板分隔或电缆穿管时不得小于 0. 25 mi
@ 用隔板分隔或电缆穿
管时不得小于 0. 1 mi
仿特殊情
况时 , 减小值不得大于 50% 。
6.3.5 直埋电缆埋设深度、防护措施应符合
设计文件要
求 , 隐
蔽前应拍摄影像资料。
«40 .
[OCR]
工 及 监理 单位 各 按 工 点 总 量 20% 拍摄 影像 资料 。
检验 方法 : 观察 检查 ; 拍摄 照片 或 视频 资料 。
6.3.4 电缆 与 电缆、 管道 、 道 路 、 构 筑 物 等 之 间 的 容许 最 小 距
离 、 埋 设 深度 及 防护 措施 ， 应 符合 设计 文件 要 求 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单 位 见证 检验 20% 。
检验 方法 : 观察 及 测量 检查 。

表 6.3.4 电缆 与 电缆 、 管 道 、 道 路 、 构 筑 物 等 之 间 人 允许 最 小 距离 (m)
Er CE EA EE
wwemzm | = [ow
[yuna aa

azm FTIR | os
EC TN AY

[EE
as [wees own | to | os |
wen | os [ow
POT EN
电缆 与 铁路
ER
IT
aa |
aa BT
aaspkas |-
Er SE 一 -3 |
Tr EN om | |
注 : 岂 用 隔 板 分 隔 或 电缆 穿 管 时 不 得 小 于 0. 25 mi
@ 用 隔 板 分 隔 或 电缆 穿 管 时 不 得 小 于 0. 1 mi
久 特 殊 情 况 时 ， 减 小 值 不 得 大 于 50% 。
6.3.5 直 埋 电缆 埋设 深度 、 防 护 措施 应 符合 设计 文件 要 求 ， 隐
GIVE EE: 3:4 Vig s
« 40



检验数量 ; 施工
单位全部检验、监理单位全部见证检验 ; 施
工、监理单位各按工点总量 20% 拍摄影像资料。
检验方法 : 观察
及测量检查 ; 拍摄照片或视频 , 拍
摄实测斥
才的项
目
应拍摄持
斥情况并清晰显示斥十数字。
6.3.6 电缆沿
预留电缆
槽敷设时应符合
下列规定 ,
1 电缆
敷设应排列整齐 ;
2 对于布置在排水沟
内侧的电缆
槽 , 应按
设计要
求对电线
沟防水和排水采取加强措施 ;
3 桥梁上的电缆应在桥墩两端
和伸缩颖处充分松弛 ;
4 电缆敷设完毕
后 , 电缆覃盖板应完整平顺。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检查方法 : 观察检查。
6.3.7 电缆沿铁路隧道壁挂敷设时应符合
下列规定 :
1 铁路隧道壁上的电缆不
应紧
贴障
道壁敷设 , 其支撑
件应
具有抗
振、抗活塞
风、耐腐蚀
性能。
2 固定单芯型预制分支电 费时, 禁止使用未分割磁路的
金
属
夹具。
3 主干线和分支线与受电侧电器和用电侧电器连接时 , 必
须使用金属
线夹 , 并正确的选用线
夹的金属类型。
4 电缆挂架的固定应具有相应时速的风洞效应测试合格的
检测报告。
检验数量 : 施工
单位全部检验 ,监理 单位见证检验 20% 。
检查方法 : 观察检查。
6.3.8 电缆
沿支架、桥
架、保护
管
数设及固定方式应符合设计
文件
和有关标准要求。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察检查。
6.3.9 与公路、铁路交叉部位
的电缆 , 爆炸
危险场所明数的电
缆 , 露出地面的电缆防护应符合设计文件和有关标准要
求 , 防护
.41
[OCR]
检验 数量 : 施工 单位 全 部 检验 、 监 理 单位 全 部 见证 检验 ; 施
工 、 监 理 单位 各 按 工 点 总 量 20% 拍摄 影像 资料 。

检验 方法 : 观察 及 测量 检查 ; 拍摄 照片 或 视频 ， 拍 摄 实测 太
才 的 项 目 应 拍摄 持 太 情况 并 清晰 显示 斥 十 数字 。
6.3.6 电缆 沿 预 留 电 线 槽 数 设 时 应 符合 下 列 规定 :

1 电线 敷设 应 排列 整齐 ;

2 对 于 布置 在 排水 沟 内 侧 的 电线 槽 ， 应 按 设 计 要 求 对 电线
沟 防 水 和 排水 采取 加 强 措施 ;

3 桥梁 上 的 电线 应 在 桥墩 两 端 和 伸缩 颖 处 充分 松弛 ;

4 电缆 敷设 完毕 后 ， 电 缆 槽 盖 板 应 完整 平顺 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 见证 检验 20% 。

检查 方法 : 观察 检查 。
6.3.7 电缆 沿 铁 路 隧道 壁挂 熬 设 时 应 符合 下 列 规定 :

1 铁路 隧道 壁 上 的 电缆 不 应 紧 贴 隧道 壁 甫 设 ， 其 支撑 件 应
具有 抗 振 、 抗 活塞 风 、 耐 腐蚀 性 能 。

2 固定 单 攻 型 预制 分 广电 缆 时 ， 禁 止 使 用 未 分 割 磁 路 的 金
属 严 具 。

3 主干 线 和 分 支线 与 受 电 侧 电器 和 用 电 侧 电器 连接 时 ， 必
须 使 用 金属 线 夹 ， 并 正确 的 选用 线 夹 的 金属 类 型 。

4 电线 挂 架 的 固定 应 具有 相应 时 速 的 风 洞 效 应 测试 合格 的
检测 报告 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 见证 检验 20% 。

检查 方法 : 观察 检查 。
6.3.8 电线 沿 支 架 、 桥 架 、 保 护 管 数 设 及 固定 方式 应 符合 设计
文件 和 有 关 标 准 要 求 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 见证 检验 20% 。

检验 方法 : 观察 检查 。
6.3.9 与 公路 、 铁 路 交叉 部 位 的 电缆 ， 爆 炸 危 险 场 所 明 数 的 电
缆 ， 露 出 地 面 的 电缆 防护 应 符合 设计 文件 和 有 关 标 准 要 求 ， 防 护

“下



段内的电缆不得有中间接头。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察
及测量检查。
6.3.10 矿物绝缘电缆铜护套作为保护导体使
用时 , 终
端接地铀
片的最小截面积不应小于电缆铜护套截面积 , 电缆接地连接
线允
许最小截面积应符合表 6. 3. 10 的规定。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察、测
量检查。
表 6.3.10 接地连接线允许最小截面积
电缆
芯线截面积 8S (mm?) 接地连接线允许最小截面积 (mm?)
S<16
16 <S<35 16
35 <S<400 多
6.3.11 矿物
绝缘电缆铜护套
不作为保护导体使
用时 , 铜
护套应
可靠接地
。接地连接线应采用铜
绞线或镀锡铜编织
线 , 其截面积
不应小于表 6. 3. 11 的规定。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察、测
量检查。
表 6.3.11 接地连接线截面积
电缆
芯线截面积 $ (mm?) 接地连接线允许最小截面积 (mm” )
S<16 S
16 <S<120 16
ON 二 25
6.3.12 电缆的阻燃防护及封
堵措
施 , 应符合设计文件要求。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察检查。
6.3.13 ”电缆 线路应进行交接试验 , 其主要电气性
能检验项
目及
“42 .
[OCR]
段 内 的 电线 不 得 有 中 间接 头 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 见证 检验 20% 。
检验 方法 : 观察 及 测量 检查 。
6.3.10 矿物 绝缘 电缆 铜 护 套 作 为 保护 导体 使 用 时 ， 终 端 接地 铜
片 的 最 小 截面 积 不 应 小 于 电缆 铜 护 套 截面 积 ， 电 级 接地 连接 线 允
许 最 小 截面 积 应 符合 表 6. 3. 10 的 规定 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 观察 、 测 量 检查 。

表 6.3.10 接地 连接 线 允 许 最 小 截面 积
mw
| 六 各 -SS
6.3.11 矿物 绝缘 电缆 铜 护 套 不 作为 保护 导体 使 用 时 ， 铜 护 套 应
可 靠 接 地 。 接 地 连接 线 应 采用 铜 绞 线 或 镀 锡 铀 编织 线 ， 其 截面 积
不 应 小 于 表 6. 3. 11 的 规定 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 观察 、 测 量 检查 。

表 6.3.11 接地 连接 线 截 面积
em lw
eww
6.3.12 ”电缆 的 阻 燃 防 护 及 封 堵 措施 ， 应 符合 设计 文件 要 求 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 观察 检查 。
6.3.13 电缆 线路 应 进行 交接 试验 ， 其 主要 电气 性 能 检验 项 目 及
v4



要
求应符合
《电气装置安装工程电气设备交接试验标准 》GB
50150 的规定。
检验数量 ; 施工单位全部检验、监理单位
旁站。
检验方法 : 由具备资质
的检验检测机构进行试验、监理单位
旁
站。
一
般
项
目
6.3.14 电缆敷设时 , 在电缆终端
头、中间头处应预留适当长度
并满足设计要求。
检验数量 : 施工
单位全部检验。
检验方法 : 测量检查。
6.3.15 电缆标志牌的装
设应符合下列规定 :
1 在电缆终端
头、电缆接
头、拐弯
处
、夹
层内、隧
道及竖
井
的两端、电缆井内等地
方 , 电缆上应装设标志牌 ;
2 标志牌上应注明线路编号、电缆型
号
、规
格及起访
点 , 并联使
用的电缆应有顺序号 , 标志牌的字迹应清晰不易
脱落 ;
3 ”标志 牌规格宜统一 , 标志牌应能防腐 , 挂装应牢固。
检验数量 : 施工
单位抽检 20% 。
检验方法 : 观察检查。
6.3.16 电缆标桩埋设地点应符合下列规定 :
1 直埋电缆在直线每隔 530 ~ 100 m 处 ;
2 ”电缆 接头、转弯或分歧处 ;
3 进入建筑物处 ;
4 穿
过铁路、公
路
、河流的两侧及其他管
路处。
检验数量 : 施工单位全部检验。
检验
方法 : 观察
及测量检查。
.43 ,
[OCR]
要 求 应 符合 《电气 装置 安装 工程 电气 设备 交接 试验 标准 》GB
50150 的 规定 。

检验 数量 : 施工 单位 全 部 检验 、 监 理 单位 旁 站 。

检验 方法 : 由 具备 资质 的 检验 检测 机 构 进行 试验 、 监 理 单 位
旁 站 。

一 般 项 目
6.3.14 电缆 甫 设 时 ， 在 电缆 终端 头 、 中 间 头 处 应 预 留 适 当 长 度
并 满足 设计 要 求 。
检验 数量 : 施工 单位 全 部 检验 。
检验 方法 : 测量 检查 。
6.3.15 电缆 标 志 牌 的 装 设 应 符合 下 列 规定 :

1 在 电缆 终端 头 、 电 缆 接 头 、 拐 弯 处 、 夹 层 内 、 隧 道 及 竖
井 的 两 器 、 电 缆 井 内 等 地 方 ， 电 缆 上 应 装 设 标志 牌 ;

2 标志 牌 上 应 注 明 线路 编号 、 电 缆 型 号 、 规 格 及 起 访
点 ， 并 联 使 用 的 电缆 应 有 顺序 号 ， 标 志 牌 的 字迹 应 清晰 不 易
脱落 ;

3 标志 牌 规格 宜 统一 ， 标 志 牌 应 能 防腐 ， 挂 装 应 牢固 。

检验 数量 : 施工 单位 抽检 20% 。

检验 方法 : 观察 检查 。

6.3.16 电缆 标 桩 埋设 地 点 应 符合 下 列 规定 :

1 直 埋 电缆 在 直线 每 隔 30 ~ 100 m 处 ;

2 电缆 接头 、 转 弯 或 分 歧 处 ;

3 进入 建筑 物 处 ;

4 穿 过 铁路 、 公 路 、 河 流 的 两 侧 及 其 他 管 路 处 。

检验 数量 : 施工 单位 全 部 检验 。

检验 方法 : 观察 及 测量 检查 。

“全 小 。



6.4 电缆
附件制作与安装
主
控
项
目
6.4.1 高压电缆终
端及接头的制作应符合
下列规定并在隐蔽前
拍摄影像资料 :
1 高压电缆头的电缆护层剥
切长
度 , 绝缘包扎长度及线芯
连接强度
应符合产品技术文件要求。
2 ”电缆 终端和接头应采取加强绝缘、密
封防潮、机械保护
措施 。6 kV 以上电缆接头处有改善电缆屏蔽端部电场集中的有
效措施 , 并确保外绝缘相间和对地距离。
w ” 单芯电缆中间接头前后
错开 , 其距离
不应小于 0.5 m。
4 可触摸电缆头静电屏蔽线接地必须可
靠。
检验数量 : 施工
单位全部检验 , 监理单位
旁站。应对插拔式
户内冷缩终端和中间接头制作时的切剥尺寸 (整体 切剥完成
时 ) 、地线连接
方式
〈地线连接完成
时 ) 、电缆附件整体〈全部
工序制作完成时 ) 拍摄影像资料 ; 施工单位、监理单位各按工点
总量 20% 拍摄影像资料。
检验方法 : 观察
及测量检查 ; 拍摄照片或视频 , 拍
摄实测太
才的项目应拍摄持
尺情况并清晰显示斥十数字。
6.4.2 电费
对接箱、电缆终端及接头的安装位
置、固
定方式、
接地方式、防振措施以及与相关设备
的带电距离应符合设计文件
要
求。
检验数量 : 施工单位全部检验 , 监理单位全部见证检验。
检验方法 : 核对设计文件 , 观察、测
量及测试
检查。
6.4.3 电线
线芯连接金具 , 应采用符合标准
的连接管和接线
端
子 , 其内径应与电缆线
芯匹配 ; 采用压接时压接钳和模具应符合
规格要
求 , 连接正
确 , 固
定牢固。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
“44 .
[OCR]
6.4 电缆 附件 制作 与 安装
主 控 项 目
6.4.1 高 压 电 缆 终 端 及 接头 的 制作 应 符合 下 列 规定 并 在 隐蔽 前
拍摄 影像 资料

1 高 压 电 缆 头 的 电缆 护 层 剥 切 长 度 ， 绝 缘 包 扎 长 度 及 线 世
连接 强度 应 符合 产品 技术 文件 要 求 。

2 电缆 终端 和 接头 应 采取 加 强 绝缘 、 密 封 防 潮 、 机 械 保护
措施 。6 kV 以 上 电缆 接头 处 有 改善 电缆 屏蔽 端 部 电场 集中 的 有
效 措施 ， 并 确保 外 绝缘 相间 和 对 地 距离 。

3 单 芯 电 缆 中 间接 头 前 后 错开 ， 其 距离 不 应 小 于 0.5 m,

4 可 触摸 电缆 头 静电 屏蔽 线 接地 必须 可 靠 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 旁 站 。 应 对 插 拔 式
户 内 冷 缩 终端 和 中 间接 头 制作 时 的 切 剥 太 十 《整体 切 剥 完成
时 ) 、 地 线 连 接 方式 〈 地 线 连接 完成 时 ) 、 电 缆 附 件 整体 〈 全 部
工序 制作 完成 时 ) 拍摄 影像 资料 ; 施工 单位 、 监 理 单位 各 按 工 点
总 量 20% 拍摄 影像 资料 。

检验 方法 : 观察 及 测量 检查 ; 拍摄 照片 或 视频 ， 拍 摄 实测 矿
才 的 项 目 应 拍摄 持 尺 情况 并 清晰 显示 扩 才 数字 。

6.4.2 电缆 对 接 箱 、 电 线 终 端 及 接头 的 安装 位 置 、 固 定 方式 、
接地 方式 、 防 振 措 施 以 及 与 相关 设备 的 带电 距离 应 符合 设计 文件
要 求 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检验 方法 : 核对 设计 文件 ， 观 察 、 测 量 及 测试 检查 。

6.4.3 ”电缆 线 芯 连接 金具 ， 应 采用 符合 标准 的 连接 管 和 接线 端
子 ， 其 内 径 应 与 电缆 线 芯 匹配 ; 采用 压 接 时 压 接 钳 和 模具 应 符合
规格 要 求 ， 连 接 正 确 ， 固 定 牢固 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 见证 检验 20% 。

«44 -



检验方法 : 观察
及测量检查。
6.4.4 电力电缆金属铠装
层、铜屏蔽层应
分别用接地铜
绞线或
镀锡铜编织
线引出 , 护层保护器的设置应符合设计文件要
求 , 接
地铀绞线或镀锡铜编织线应作绝缘处
理 , 截面应符合表 6.4.4 的
规定。
检验数量 ; 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察检查。
表 6.4.4 电缆
头接地线截面
电
缆
类
型
接地
线截面 (mm )
截面 150 mm? 及以上 =25
电力电缆
截面 120 mm® 及以下 =16
截面 10 mm? 及以下 =4
控制电缆
本
6.4.5 矿物
绝缘电缆中间连接应采用压装
型、压接
型、螺
栓连
接
型
中间连接端子连接 ; 截面 35 mm” 以上电缆终端应采用压装
型终端连接端子
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察检查。
6.4.6 矿物绝缘电缆进出分支
箱、盒的电缆
铜护套
均
应
可靠
连接。
检验数量 ; 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察检查。
6.4.7 电缆通过零序电流互感
器时 , 电缆
金
属护层及接地线应
对地绝缘 ;电缆 接地点在互感
器以
下时 , 接地线
应直接接地 ; 电
费接地点在互感器以上时 , 接地线应穿过互感器接地。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察检查。
“45 .
[OCR]
检验 方法 : 观察 及 测量 检查 。
6.4.4 电力 电缆 金属 铠 装 层 、 铜 屏蔽 层 应 分 别 用 接地 铜 绞 线 或
镀 锡 铜 编织 线 引 出 ， 护 层 保护 器 的 设置 应 符合 设计 文件 要 求 ， 接
地 铀 绞 线 或 镀 锡 铜 编织 线 应 作 绝缘 处 理 ， 截 面 应 符合 表 6.4.4 的
规定 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 见证 检验 20% 。
检验 方法 : 观察 检查 。
表 6.4.4 电缆 头 接地 线 截 面
ETT
TTY EE TR
am | a
IT SE - CR
6.4.5 有 下 物 绝缘 电缆 中 间 连 接应 采用 压 装 型 、 压 接 型 、 螺 栓 连
接 型 中 间 连 接 端子 连接 ; 截面 33 mm’ 以 上 电缆 终端 应 采用 压 装
型 终端 连接 端子
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 观察 检查 。
6.4.6 矿物 绝缘 电线 进出 分 支 箱 、 盒 的 电缆 铜 护 套 均 应 可 靠
连接 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 观察 检查 。
6.4.7 电缆 通过 零 序 电流 互感 器 时 ， 电 缆 金 属 护 层 及 接地 线 应
对 地 绝缘 ; 电缆 接地 点 在 互感 器 以 下 时 ， 接 地 线 应 直接 接地 ; 电
缆 接 地 点 在 互感 器 以 上 时 ， 接 地 线 应 穿 过 互感 器 接地 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 观察 检查 。
45 了



一
般
项
目
6.4.8 电缆线路两
端终端头应有明显的相色标志 , 且
与系统的
相位一致。电缆沟槽内电缆中间接头应采取防护措施 , 防
止长
期浸水受潮。电费线芯压接后端子或连接管上的
凸
痕应修理
光滑。
检验数量 : 施工
单位全部检验。
检验方法 : 观察检查。
6.4.9 矿物
绝缘电缆终端连接端子应采用专业配件 , 并应与电
线线芯可靠连接。
检验数量 : 施工
单位全部检验。
检验方法 : 观察检查。
6.4.10 矿物
绝缘电缆封端宜采用专用附件 , 当采用
热缩件作为
封端时应添加专用密封胶。
检验数量 : 施工
全部检查。
检验方法 : 观察检查。
6.5 电缆
井
主
控
项
目
6.5.1 电缆井施工
应符合
下列规定 :
1 电缆
井的位置、结
构、尺寸
、标
高
应符合设计文件
要
求 ;
2 电缆
井内防潮防污、周围排水功能应符合设计文件
要
求 ;
3 电缆
井内支架、爬架设置应符合设计文件要
求 , 防锈蚀
措施完好 ;
4 电线井盖板盖好后应完整平顺 , 密封良好。
检验数量 ; 施工
单位全部检查 , 监理
单位见证检验 20% 。
, 46 ,
[OCR]
一 般 项 目

6.4.8 电缆 线路 两 端 终 端 头 应 有 明显 的 相 色 标志 ， 且 与 系统 的
相位 一 致 。 电 缆 沟 槽 内 电缆 中 间接 头 应 采取 防护 措施 ， 防 止 长
期 浸水 受潮 。 电 缆 线 芯 压 接 后 端子 或 连接 管 上 的 凸 痕 应 修理
光滑 。

检验 数量 : 施工 单位 全 部 检验 。

检验 方法 : 观察 检查 。
6.4.9 矿物 绝缘 电线 终端 连接 端子 应 采用 专业 配件 ， 并 应 与 电
BEART FEES

检验 数量 : 施工 单位 全 部 检验 。 |

检验 方法 : 观察 检查 。
6.4.10 矿物 绝缘 电缆 封 端 宜 采 用 专用 附件 ， 当 采用 热 缩 件 作为
封 端 时 应 添加 专用 密封 胶 。

检验 数量 : 施工 全 部 检查 。

检验 方法 : 观察 检查 。

6.5 电缆 井
EH RH

6.5.1 电缆 井 施工 应 符合 下 列 规定 :

1 电缆 井 的 位 置 、 结 构 、 扩 十、 标高 应 符合 设计 文件
要 求 ;

2 电缆 并 内 防潮 防 污 、 周 围 排水 功能 应 符合 设计 文件
要 求 ;

3 电缆 井 内 支架 、 疏 架设 置 应 符合 设计 文件 要 求 ， 防 锈蚀
措施 完好 ;

4 电缆 井盖 板 盖 好 后 应 完整 平顺 ， 密 封 良好 。

检验 数量 : 施工 单位 全 部 检查 ， 监 理 单位 见证 检验 20% 。

. 46 -



检验方法 : 观察检查。
一
般
项
目
6.5.2 电缆井的标识
应清晰、明确且不易脱落。
检验数量 : 施工
单位全部检验。
检验方法 : 观察检查。
- dF
[OCR]
检验 方法 : 观察 检查 。
一 般 项 目
6.5.2 电线 井 的 标识 应 清晰 、 明 确 且 不 易 脱 落 。
检验 数量 : 施工 单位 全 部 检验 。
检验 方法 : 观察 检查 。
"人 >。



7 3S kV 及以
下架空电力线路
7.1 一
般
规定
7.1.1 35 kV 及以
下架空电力线路工程施工质量验收
应包括
35 kV 及以下架空电力线路进场检
验、基坑开
挖及基础浇筑、杆
塔组
立、横担组装及绝缘子安
装、拉线安装、导线及地线
架设、
线路设备安装。
7.2 35 kV 及以下架空电力线路进场检验
主
控
项
目
7.2.1 杆塔基础庶筑材料
的进场检验应符合下列要求 :
1 基础材料的进场检验应符合本标准第 4. 2 节有关规定 ;
2 地脚螺栓的规格、型号应符合设计文件要求。
检验数量 : 施工
单位全部检验 ,监理 单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 观察及测量
检查。
7.2.2 铁塔、钢管杆的进场检验
应符合
下列规定
1 符合
本标准第 3. 3. 1 条第 2 款的有关规定 ;
2 铁塔构件 , 钢管杆表面应平直无变形 ;
3 镀锌层表面
应连续、完
整 , 无裂纹、砂
眼、气
泡、酸
洗、
漏
镜、结
痛
、积
锌、毛刺等
缺陷 ;
4 钢管杆构件标识清晰可
见 , 焊接坡口应保持平整无毛刺。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货
合同 , 检查实
物和质量证明
文件 z
«48 .
[OCR]
7 35kV 及 以 下 架空 电力 线路
7.1 一 般 规 定
7.1.1 35 kV 及 以 下 架空 电力 线路 工程 施工 质量 验收 应 包括
35 kV 及 以 下 架空 电力 线路 进 场 检验 、 基 坑 开 挖 及 基础 浇筑 、 杆
塔 组 立 、 横 担 组 装 及 绝缘 子安 装 、 拉 线 安装 、 导 线 及 地 线 架设 、
RIT TR
7.2 35 kV 及 以 下 架空 电力 线路 进 场 检 验
主 控 项 目

7.2.1 杆 塔 基础 次 筑 材料 的 进 场 检验 应 符合 下 列 要 求 :

1 基础 材料 的 进 场 检 验 应 符合 本 标准 第 4. 2 节 有 关 规 定 ;

2 地 脚 螺栓 的 规格 、 型 号 应 符合 设计 文件 要 求 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检验 方法 : 依照 设计 文件 和 订货 合同 ， 观 察 及 测量 检查 。
7.2.2 铁塔 、 钢 管 杆 的 进 场 检 验 应 符合 下 列 规定 :

1 符合 本 标准 第 3. 3. 1 条 第 2 款 的 有 关 规 定 ;

2 铁塔 构件 ， 钢 管 杆 表面 应 平 直 无 变形 ;

3 镀 锌 层 表 面 应 连续 、 完 整 ， 无 裂纹 、 砂 眼 、 气 泡 、 酸 洗 、
漏 镀 、 结 瘤 、 积 鲜 、 毛 刺 等 缺陷 ;

4 钢管 杆 构件 标识 清晰 可 见 ， 焊 接 坡 口 应 保持 平整 无 毛刺 。

检验 数量 : 施工 单位 全 部 检验 ,监理 单位 全 部 见证 检验 。

检验 方法 : 依照 设计 文件 和 订货 合同 ， 检 查实 物 和 质量 证 明
文件 。
«48 -



7.2.3 混凝土电杆进场检验应符合
下列规定 :
1 符合
本标准第 3. 3. 1 条第 2 款的有关规定 ;
2 符合《环形混凝土电杆 》GB 4623 的有关规定。
检验数量 ; 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货
合同 , 检查实
物和质量证明
文件。
7.2.4 横
担、叉粱及配件
等材料进
场检验
应符合下列规定 :
1 符合
本标准第 3. 3. 1 条第 2 款的有关规定 ;
2 镀锌层表面
应连续、完
整 , 无裂纹、砂
眼、气
泡、酸
洗、
REE. GR. BBE. BRIER.
RBH: 施工
单位全部检验 , 监理
单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。
7.2.5 绝缘子材料进场检验应符合
下列规定 :
1 符合本标准第 3. 3. 1 条第 2 款的有关规定 ;
2 , 资绝缘子表面无裂纹 , 瓷釉光
滑 , 无缺
釉、斑
点、烧
痕、
气泡或瓷釉烧坏等缺陷 ;
3 弹簧
销
、弹簧
垫
的弹力适宜 , 瓷件与铁件组
合
无焉斜
现
象且结合紧密 , 铁件镀锌良好。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。
7.2.6 绝缘
子进
场检验应抽样进行交流耐压试验。
检验数量 : 施工单位按每批到货数
量抽样 5% 且不少于 50 只
进行交流耐压试验 , 如不合格
率 20% 以
上 , 则应全部试验。监
理单位全部见证检验。
检验方法 : 交流
耐压试验。
7.2.7 底盘、卡
盘、拉盘进场检验应符合
下列规定 :
1 符合
本标准第 3. 3. 1 条第 2 款的有关规定 ;
.49 ,
[OCR]
7.2.3 混凝土 电 杆 进 场 检 验 应 符合 下 列 规定 :

1 符合 本 标准 第 3. 3. 1 条 第 2 款 的 有 关 规 定 ;

2 符合 《环形 混凝土 电 杆 》GCB 4623 的 有 关 规定 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检验 方法 : 依照 设计 文件 和 订货 合同 ， 检 查实 物 和 质量 证 明
文件 s
7.2.4 横 担 、 又 梁 及 配件 等 材料 进 场 检 验 应 符合 下 列 规 定 :

1 符合 本 标准 第 3. 3. 1 条 第 2 款 的 有 关 规 定 ;

2 镀 鲜 层 表面 应 连续 、 完 整 ， 无 裂纹 、 砂 眼 、 气 泡 、 酸 洗 、
漏 镀 、 结 瘤 、 积 锌 、 毛 刺 等 缺陷 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检验 方法 : 依照 设计 文件 和 订货 合同 ， 检 查实 物 和 质量 证 明
文件 s
7.2.5 绝缘 子 材料 进 场 检验 应 符合 下 列 规定 :

1 符合 本 标准 第 3. 3. 1 条 第 2 款 的 有 关 规 定 ;

2 痪 绝缘 子 表面 无 裂纹 ， 资 釉 光 滑 ， 无 缺 釉 、 斑 点 、 烧 痕 、
气泡 或 瓷 釉 烧 坏 等 缺陷 ;

3 弹 侦 销 、 弹 簧 垫 的 弹力 适宜 ， 瓷 件 与 铁 件 组 合 无 牌 斜 现
象 且 结合 紧密 ， 铁 件 镀 锌 良好 。

检验 数量 : 施工 单位 全 部 检验 ,监理 单位 全 部 见证 检验 。

检验 方法 : 依照 设计 文件 和 订货 合同 ， 检 查实 物 和 质量 证 明
文件 。
7.2.6 绝缘 子 进 场 检验 应 抽样 进行 交流 耐 压 试验 。

检验 数量 : 施工 单位 按 每 批 到 货 数量 抽样 5% 且 不 少 于 50 只
进行 交流 耐 压 试验 ， 如 不 合格 率 20% 以 上 ， 则 应 全 部 试验 。 监
理 单 位 全 部 见证 检验 。

检验 方法 : 交流 耐 压 试验 。
7.2.7 底盘 、 卡 盘 、 拉 盘 进 场 检验 应 符合 下 列 规定 :

1 符合 本 标准 第 3. 3. 1 条 第 2 款 的 有 关 规定 ;

« 40 +



2 表面
不应有蜂窝、露筋、裂缝等缺陷。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货
合同 , 检查实
物和质量证明
文件。
7.2.8 线材进场检验应符合
下列规定 :
1 符合
本标准第 3. 3. 1 条第 2 款的有关规定 ;
2 线材
不应有松股、交
叉、折和至、断裂及破损
等缺陷 ;
3 线材表面镀锌
层
应良好 , 无锈蚀 ;
4 绝缘
线表面应平整、光
滑、色泽均匀
、
无爆皮
、
无气泡 ,
应符合《额定电压 10 kV 架空绝缘电费》 GB/T 14049 的规定 ;
5 镀锌钢绞线应符合《镀锌钢绞线 》YBZT 5004 的规定 ;
6 采用复合光缆做架空
地
线
时 , 复合光缆的质量
应符合
《光纤
复合架空地线 》DILZT 832 的规定。
检验数量 : 施工
单位全部检验 ,监理 单位全部见证检验。
检验方法 : 依照设计文件和订货
合同 , 检查实物及质量证明
文件。
7.2.9 金具进场检验应符合
下列规定 :
1 符合
本标准第 3. 3. 1 条第 2 款的有关规定 ;
2 , 镀锌良好 , 无锈蚀现象 , 其表面
应无裂纹、砂
眼、气
泡
等缺陷 ;
3 预绞
式金具应符合《架空线路用
预绞式金具技术条件》
DL/T 763 的规定。
检验数量 ; 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实物及质量证明
文件。
7.2.10 变压器
的进场检验
应符合本标准第 5.2.1 条
的有关
规定。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
.50 .
[OCR]
2 表面 不 应 有 蜂 罕 、 露 筋 、 裂 颖 等 缺陷 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检验 方法 : 依照 设计 文件 和 订货 合同 ， 检 查实 物 和 质量 证 明
文件
7.2.8 线材 进 场 检验 应 符合 下 列 规定 :

1 符合 本 标准 第 3. 3. 1 条 第 2 款 的 有 关 规 定 ;

2 线材 不 应 有 松 股 、 交 叉 、 折 码 、 断 裂 及 破损 等 缺陷 ;

3 线材 表面 镀 锌 层 应 良好 ， 无 锈蚀 ;

4 绝缘 线 表面 应 平整 、 光 滑 、 色 泽 均 匀 、 无 爆 皮 、 无 气泡 ，
应 符合 《额定 电压 10 kV 架空 绝缘 电缆 》GCBZT 14049 的 规定 ;

5 镀 锌 钢 绞 线 应 符合 《 镀 锌 钢 绞 线 》YBZT 5004 的 规定 ;

6 采用 复合 光缆 做 架空 地 线 时 ， 复 合 光缆 的 质量 应 符合
《光纤 复合 架空 地 线 》DILZT 832 的 规定 。

检验 数量 : 施工 单位 全 部 检验 ,监理 单位 全 部 见证 检验 。

检验 方法 : 依照 设计 文件 和 订货 合同 ， 检 查实 物 及 质量 证 明
文件 。
7.2.9 金具 进 场 检 验 应 符合 下 列 规定 :

1 符合 本 标准 第 3. 3. 1 条 第 2 款 的 有 关 规 定 ;

2 WERE, THAR, HRM ERLE, BR, <i
等 缺陷 ;

3 预 绞 式 金具 应 符合 《架空 线路 用 预 绞 式 金具 技术 条 件 》
DL/T 763 的 规定 。

检验 数量 : 施工 单位 全 部 检验 ,监理 单位 全 部 见证 检验 。

检验 方法 : 依照 设计 文件 和 订货 合同 ， 检 查实 物 及 质量 证 明
文件 。
7.2.10 变压器 的 进 场 检验 应 符合 本 标准 第 5.2.1 条 的 有 关
规定 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检验 方法 : 依照 设计 文件 和 订货 合同 ， 检 查实 物 和 质量 证 明
。50 «



文件 , 并进行绝缘测试及绝缘油取样送检。
7.2.11 断路器的进场检验应符合本标准第 3. 3. 1 条
第 2 款
的有
关规定。 .
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。
7.2.12 ”隔离 开关、负荷开关及高压熔断器的进场检验应符合下
列规定 ,
1 符合
本标准第 3. 3. 1 条
第 2 款的有关规定 ;
2 绝缘
部件不应变形 , 表面应光滑 , 无裂纹
和缺损。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货
合同 , 检查实
物和质量证明
文件。
7.2.13 高
压计量
箱、配电箱进场检验应符合下列规定 :
1 符合
本标准第 3. 3. 1 条第 2 款的有关规定 ;
2, 计量回路的表计应
在计量合格有效期内。
检验数量 : 施工
单位全部检验、监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。
7.2.14 电容
器、电抗器的进场检验应符合本标准第 3. 3. 1 条
第
2 款的有关规定。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货
合同 , 检查实
物和质量证明
文件 , 并进行绝缘测试及绝缘油取样送检。
7.3 ” 基坑开
挖及基础
浇筑
主
控
项
目
7.3.1 杆塔基础形式应符合
设计文件要求。
[OCR]
文件 ， 并 进行 绝缘 测试 及 绝缘 油 取样 送 检 。
7.2.11 断路 器 的 进 场 检验 应 符合 本 标准 第 3. 3. 1 条 第 2 款 的 有
关 规 定 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检验 方法 : 依照 设计 文件 和 订货 合同 ， 检 查实 物 和 质量 证 明
文件 。
7.2.12 隔离 开关 、 负 荷 开 关 及 高 压 熔断 器 的 进 场 检 验 应 符合 下
列 规定 :

1 符合 本 标准 第 3. 3. 1 条 第 2 款 的 有 关 规 定 ;

2 绝缘 部 件 不 应 变形 ， 表 面 应 光滑 ， 无 裂纹 和 缺损 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检验 方法 : 依照 设计 文件 和 订货 合同 ， 检 查实 物 和 质量 证 明
Xt
7.2.13 高压 计 量 箱 、 配 电 箱 进 场 检 验 应 符合 下 列 规定 :

1 符合 本 标准 第 3. 3. 1 条 第 2 款 的 有 关 规 定 ;

2 计量 回路 的 表 计 应 在 计量 合格 有 效 期 内 。

检验 数量 : 施工 单位 全 部 检验 、 监 理 单位 全 部 见证 检验 。

检验 方法 : 依照 设计 文件 和 订货 合同 ， 检 查实 物 和 质量 证 明
文件 。
7.2.14 电容 器 、 电 抗 器 的 进 场 检验 应 符合 本 标准 第 3. 3. 1 条 第
2 款 的 有 关 规 定 。

检验 数量 : 施工 单位 全 部 检验 ,监理 单位 全 部 见证 检验 。

检验 方法 : 依照 设计 文件 和 订货 合同 ， 检 查实 物 和 质量 证 明
文件 ， 并 进行 绝缘 测试 及 绝缘 油 取样 送 检 。

7.3 基 坑 开 挖 及 基础 浇筑
E# RH
7.3.1 杆 塔 基础 形式 应 符合 设计 文件 要 求 。
。51 -



检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件 , 观察及测量
检查。
7.3.2 底盘、卡盘的规格、型
号应符合
设计文件要
求 , 隐蔽
前
应拍摄影像资料。
检验数量 : 施工
单位全部检验 , 监理单位
旁站 , 施
工单位、
监理单位各按工点总量 20% 拍摄影像资料。
检验方法 : 观察
及测量检查 ; 拍摄照片或视频 , 拍
摄实测尺
才的项
目
应拍摄持
尺情况并清晰显示尺寸数字。
7.3.3 10 kV 及以下电杆埋设深度当设计未作规定时 , 应符合表
7.3.3 的规定。
表 7.3.3 电杆埋设深度
电杆总长 (m) 一
后
三
一二
一时
一二二一直二 18.0
最小埋深 (m) 1L5|16|17|18|119|1201|123| 26-3.6
注 : 1. 处于斜坡上的双
杆 , 其埋深
应以坡下埋深为准 ;
2. 遇有土质松软、流
砂、淤
泥、冻
土、地下水位较
高、石
质处所 , 应按设
计要求做特殊处理。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验
方法 : 测量检查。
7.3.4 基坑回填
土
不
应夹带杂草、冰雪 , 回填应夯实 , 防
沉层
培土高度应超出地面 300 mm, 位
于水域
、流
沙、路基边
坡、易
被冲撞等
区域的电
杆 , 应按设计要求进行防护。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20%.
检验方法 : 观察
及测量检查。
一
般
项
目
7.3.5 基坑施工定位位移值应符合表 7. 3. 5 的规定。
检验数量 : 施工
单位全部检验。
检验方法 : 测量检查。
«52.
[OCR]
检验 数量 ; 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检验 方法 : 依照 设计 文件 ， 观 察 及 测量 检查 。
7.3.2 底盘 、 卡 盘 的 规格 、 型 号 应 符合 设计 文件 要 求 ， 隐 项 前
应 拍摄 影像 资料 。

EE
监理 单位 各 按 工 点 总 量 20% 拍摄 影像 资料 。

检验 方法 : 观察 及 测量 检查 ;拍摄 照片 或 视频 ， 拍 摄 实测 尺
十 的 项 目 应 拍摄 持 尺 情况 并 清晰 显示 尺 十 数字 。
7.3.3 10 kV 及 以 下 电 杆 埋设 深度 当 设计 未 作 规定 时 ， 应 符合 表
7.3.3 的 规定 。

£7.33 ” 电 杆 埋设 深度

| wrak m [so ]90|wofuolizolmoliso] so |
| mrwr ow Jrsfueferfisfusaof2s] 26-30 |

注 : 1. 处 于 斜坡 上 的 双 杆 ， 其 埋 深 应 以 坡 下 埋 深 为 准 ;

2. 遇 有 土质 松软 、 流 砂 、 洪 泥 、 冻 土 、 地 下 水 位 较 高 、 石 质 处 所 ， 应 按 设
计 要 求 做 特殊 处 理 。

检验 数量 施工 单位 全 部 检验 ， 监 理 单位 见证 检验 20% 。

检验 方法 ， 测 量 检查 。
7.3.4 ” 基 坑 回填 土 不 应 夹带 杂 章 、 冰 雪 ， 回 填 应 夯实 ， 防 沉 层
培土 高 度 应 超出 地 面 300 mm， 位 于 水 域 、 流 沙 、 路 基 边 坡 、 易
被 冲撞 等 区 域 的 电 杆 ， 应 按 设计 要 求 进行 防护 。

检验 数量 ; 施工 单位 全 部 检验 ， 监 理 单位 见证 检验 20% 。

检验 方法 :观察 及 测量 检查 。

一 般 项 目

7.3.5 ” 基 坑 施工 定位 位 移 值 应 符合 表 7. 3. 5 的 规定 。

检验 数量 ;施工 单 位 全 部 检验 。

检验 方法 ， 测量 检查 。

«+52.



表 7.3.5 定位
位移允许值
5 = JRERBA (LE 横线路位移值
占设计档距 〈% ) | 位移值 (mm) (mm)
35 kV 线路 <1
直线杆
10 kV 及
以下线路 <3 <50
转角
杆、分歧杆
一 <50
7.3.6 双杆基坑
根开的中心偏差不应大于 +30 mm,
检验数量 : 施工
单位全部检验。
检验方法 : 测量检查。
7.3.7 底盘的圆槽面应与电杆中心线垂直。
检验数量 : 施工
单位全部检验。
检验方法 : 观察
及测量检查。
7.3.8 卡盘安装质量
应符合
下列规定 :
1 直线杆的
卡盘应与线路平行 , 并在电杆
左、右两侧交替
埋设 , 承
力杆的卡盘应埋设在承力侧 ;
2 卡盘埋深应符合设计文件要
求 , 埋设深度允许偏差为
+50 mm, 当设计无埋深规定
时 , 上平面距地面
不
应小于
500 mm;
3 卡盘与电杆连接应紧密。
检验数量 : 施工
单位全部检验。
检验方法 : 观察
及测量检查。
7.3.9 岩石基坑爆破开控时不应使岩石结构整体性
受到破坏。
检验数量 : 施工
单位全部检验。
检验方法 : 检测
及观察检查。
7.4 杆
塔组立、横担
组
装及绝缘子安装
主
控
项
目
7.4.1 电杆
的连接方式
应符合设计文件要
求 , 并采取防腐、防
.53.
[OCR]
表 7.3.5 定位 位 移 允 许 值
BEL ae
(om
wa
ai | -|
7.3.6 双 杆 基 坑 根 开 的 中 心 偏 差 不 应 大 于 +30 mm,
检验 数量 : 施工 单位 全 部 检验 。
检验 方法 : 测量 检查 。
7.3.7 底盘 的 圆 槽 面 应 与 电 杆 中 心 线 垂 直 。
检验 数量 : 施工 单位 全 部 检验 。
检验 方法 : 观察 及 测量 检查 。
7.3.8 卡 盘 安装 质量 应 符合 下 列 规定 :

1 直线 杆 的 卡 盘 应 与 线路 平行 ， 并 在 电 杆 左 、 右 两 侧 交替
埋设 ， 承 力 杆 的 卡 盘 应 埋设 在 承 力 侧 ;

2 卡 盘 埋 深 应 符合 设计 文件 要 求 ， 埋 设 深度 允许 偏差 为
+50 mm， 当 设计 无 埋 深 规定 时 ， 上 平面 距 地 面 不 应 小 于
500 mim ;

3 卡 盘 与 电 杆 连接 应 紧密 。

检验 数量 : 施工 单位 全 部 检验 。

检验 方法 : 观察 及 测量 检查 。

7.3.9 岩石 基 坑 爆破 开 控 时 不 应 使 岩石 结构 整体 性 受到 破坏 。
检验 数量 : 施工 单位 全 部 检验 。

检验 方法 : 检测 及 观察 检查 。

7.4 杆 塔 组 立 、 横 担 组 装 及 绝缘 子安 装
主 控 项 目
7.4.1 电 杆 的 连接 方式 应 符合 设计 文件 要 求 ， 并 采取 防腐 、 防
«53.



护措施 , 采用钢圈电焊连接时 , 焊接质量应符合下列规定 :
1 焊
缝的加强层高度和哎盖度应符合表 7. 4. 1 的规定。
£7.41 焊颖加强
层尺寸 (mm)
钢轿厚度 *
项
目
<10 10 ~20
高度 c 1.5~2.5 2~3
宽度 e 1 ~2 2~3
e
© 了
图 7.4.1 焊颖加强
面尺寸
2 , 焊颖表面
应无波折、间断、漏
焊、未焊满的陷槽及裂缝。
3 当
钢材厚度 10 mm 及
以
下时咬边深度不应大于 0.5 mm;
厚度超过 10 mm 时 , 不应大于 1.0 mm,
4 , 焊完
后整杆轴线最大弯曲不应超过电杆全长的 2%o。
5 电杆的
钢
圈焊接
后应将其表面清除干
浆 , 并进行防腐
处
理。
检验数量 ; 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察
及测量检查。
7.4.2 铁塔
组立后 , 各相邻节点间主材弯曲
不得大于主材长度
的 1/750,
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察
及测量检查。
7.4.3 电
杆上横担、又梁及铁塔 , 各相邻节点间主材弯曲不得
大于主材长度的 1/750。
«54 .
[OCR]
护 措施 ， 采 用 钢 圈 电 焊 连 接 时 ， 焊 接 质量 应 符合 下 列 规定 :
1 焊 颖 的 加 强 层 高 度 和 咕 盖 度 应 符合 表 7. 4. 1 的 规定 。

表 7.4.1 焊 缝 加 强 层 尺寸 (mm)
一
一 本
一

ni
BNE
图 7.4.1 焊 颖 加强 面 尺寸
2 焊 缝 表面 应 无 波折 、 间 上 断 、 漏 焊 、 未 焊 满 的 陷 槽 及 裂缝 。
3 当 钢 材 厚 度 10 mm 及 以 下 时 咬 边 深度 不 应 大 于 0.5 mm;
厚度 超过 10 mm 时 ， 不 应 大 于 1.0 mm,
4 焊 完 后 整 杆 轴线 最 大 弯曲 不 应 超过 电 杆 全 长 的 2%。。
5 电 杆 的 钢 圈 焊接 后 应 将 其 表面 清除 干净 ， 并 进行 防腐
处 理 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 见证 检验 20% 。
检验 方法 : 观察 及 测量 检查 。
7.4.2 铁塔 组 立 后 ， 各 相 邻 节点 间 主 材 弯 曲 不 得 大 于 主 材 长 度
的 1/750,
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 见证 检验 20% 。
检验 方法 : 观察 及 测量 检查 。
7.4.3 电 杆 上 横 担 、 叉 梁 及 铁塔 ， 各 相 邻 节点 间 主 材 弯 曲 不 得
大 于 主 材 长 度 的 1/750,
«54 。



检验数量 ; 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察
及测量检查。
7.4.4 钢管杆法兰面对主
管轴线的倾斜、连接板位
移允许偏差
和连接板人允许偏差应满足表 7. 4. 4 的规定。
表 7.4.4 构件几何允许
偏差值
项
目
允许
最大偏差 (mm)
螺栓孔中心与
杆件准线允许偏差〈不
包含
地脚螺栓 )
法
兰盘旋转变位 1.0
法兰盘安装时两法兰盘的局部间辽 3.0
横担支架在同一平面内水平位移 5L/1 000 且不大于 10.00
法兰面对轴线倾斜 1.0 HA D<1000
注 : LRERFKE.
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察
及测量检查。
7.4.5 钢管杆法兰底面与基础
顶面
之间的距离
不应超过 2 倍地
脚
螺栓直径。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察
及测量检查。
7.4.6 钢式杆
塔及其金属配件
等
的规格应符合
设计文件
要求 ,
杆塔长大结构件
的弯曲
度不
应大于 1%; 表面平整光洁 , 无变
形 , 防腐
层良好。
检验数量 ; 施工单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察
及测量检查。
一般项
目
7.4.7 电杆组立应符合下列规定 ;
1 电杆的横向
位移 , 电杆的倾斜值 , 转角杆和终端
杆的预
.55 .
[OCR]
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 见证 检验 20% 。
检验 方法 : 观察 及 测量 检查 。
7.4.4 钢管 杆 法 兰 面 对 主 管 轴线 的 倾斜 、 连 接 板 位 移 允 许 偏差
和 连接 板 允 许 偏 差 应 满足 表 7. 4. 4 的 规定 。

表 7.4.4 构件 几何 允许 偏差 值
nw | wwe
EE td IE
包含 地 脚 螺栓 )
sa EE
Er | VR
sea | wo | aeoam

注 : 工 为 钢管 杆 长 度 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 见证 检验 20% 。
检验 方法 : 观察 及 测量 检查 。
7.4.5 钢管 杆 法 兰 底面 与 基础 顶 面 之 间 的 距离 不 应 超过 2 倍 地
脚 螺栓 直径 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 见证 检验 20% 。
检验 方法 : 观察 及 测量 检查 。
7.4.6 钢 式 杆 塔 及 其 金属 配件 等 的 规格 应 符合 设计 文件 要 求 ，
杆 塔 长 大 结构 件 的 弯曲 度 不 应 大 于 1%; 表面 平整 光洁 ， 无 变
形 ， 防 腐 层 良好 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 见证 检验 20% 。
检验 方法 : 观察 及 测量 检查 。
一 般 项 目
7.4.7 电 杆 组 立 应 符合 下 列 规定 :
1 电 杆 的 横向 位 移 ， 电 杆 的 倾斜 值 ， 转 角 杆 和 终端 杆 的 预
。55 。



偏值等允许偏差应符合表 7. 4. 7 一 1 的规定 ;
表 7.4.7 一 1 电杆横向
位移、倾斜值、预偏值允许
偏差
杆
型
倾斜什 Bum 横向位移 (mm)
35 kV 线路 3%oL
直线杆
二
10 kV 线路 0.5d
50
转角杆〈应向外角偏移 )
终端杆〈应向拉线
侧偏移 )
注 : 了为电杆长
度 ; d 为电杆梢径。
2 , 双杆组立后
的位置偏差应符合表 7. 4. 7 一 2 的规定 ;
表 7.4.7 一 2 双杆位置允许
偏差 (mm)
a d
杆
型
顺向位移
横向位移 BE 步
根
开
直线杆
50 30 30
转角杆 50
3 电杆项端封堵良
好。
检验数量 : 施工
单位全部检验。
检验
方法 : 观察
及测量检查。
7.4.8 架空电力线路
耐张段的设置应符合设计文件要求。
检验数量 : 施工
单位全部检验。
检验方法 : 依照设计文件 , 观
察检查。
7.4.9 铁塔
组立后 , 塔脚板
应与基础面接触良好 , 有空隙时应
垫热片 , 并应灌注
水泥砂浆。保护帽的混凝土应与塔脚板上部铁
板结
合严密 , 且不得有裂缝。
检验数量 : 施工
单位全部检验。
检验方法 : 观察检查。
7.4.10 横担安装质量应符合
下列规定 :
1 单横担应装于受电侧 , 分歧
杆 、90" 转角杆 (上 、下 ) 及
终端
杆应装于拉线侧 ;
«56 -
[OCR]
偏 值 等 允许 偏差 应 符合 表 7. 4. 7 一 1 的 规定 ;
表 7. 4.7 一 1 电 杆 横向 位 移 、 倾 斜 值 、 预 偏 值 允许 偏差
人
ELIE
Cowan | os
转角 杆 〈 应 向 外 角 偏 移 )
终端 杆 〈 应 向 拉线 侧 偏 移 )
注 : /为 电 杆 长 度 ;d 为 电 杆 梢 径 。
2 双 杆 组 立 后 的 位 置 偏差 应 符合 表 7. 4. 7 一 2 的 规定 ;
表 7. 4.7 一 2 ” 双 杆 位 置 允许 偏差 (mm)
“ww [ews | mews | ms | mr
es] "| |»
3 电 杆 顶端 封 堵 良 好 。
检验 数量 : 施工 单位 全 部 检验 。
检验 方法 : 观察 及 测量 检查 。
7.4.8 架空 电力 线路 耐 张 段 的 设置 应 符合 设计 文件 要 求 。
检验 数量 : 施工 单位 全 部 检验 。
检验 方法 : 依照 设计 文件 ， 观 察 检 查 。
7.4.9 铁塔 组 立 后 ， 塔 脚板 应 与 基础 面 接触 良好 ， 有 空隙 时 应
垫 垫 上 请， 并 应 灌注 水 泥 砂 浆 。 保 护 帽 的 混凝土 应 与 塔 脚板 上 部 铁
板结 合 严密 ， 且 不 得 有 裂缝 。
检验 数量 : 施工 单位 全 部 检验 。
检验 方法 : 观察 检查 。
7.4.10 横 担 安 装 质量 应 符合 下 列 规定 ;
1 单 横 担 应 装 于 受 电 侧 ， 分 此 杆 、90? 转 角 杆 (上 、 下 ) 及
终端 杆 应 装 于 拉线 侧 ;
«56



2 , 横担安装允许偏差应符合表 7. 4. 10 的规定。
检验数量 : 施工
单位全部检验。
检验方法 : 观察
及测量检查。
表 7.4.10 横担安装允许偏差
安装
项
目
允许偏差
上下牌斜
横担端部 20 mm
左右
扭余
横担与电杆连接处高差 S%olLg
双杆横担
EAH 1%oLgy
注 : Ly NBR AATE HIER; Ly 为横担总长度。
7.4.11 又梁安装质量应符合
下列规定 :
1 以
抱舌连接的又粱 , 其上端抱短组装尺寸的允许偏差为
+50 mm;
2 分段组合又梁应正直 , 不应有明显
的鼓肚 , 弯
曲 ;
3 ” 横隔梁
应保持水平 , 组装尺寸允许
偏差 +50 mm,
检验数量 : 施工
单位全部检验。
检验
方法 : 观察
及测量检查。
7.4. 12 ”螺栓 连接质量应符合
下列规定 :
1 螺杆应与构件面垂直 , 螺
杆头平面与构件间不应有间隙 ;
2 , 螺栓
紧固后 , 螺杆
丝扣露出的长
度单螺母不
应
少于 2 个
螺
距 , 双螺母可与螺杆相平 ;
3 ” 当必要加垫圈
时 , 每端
垫圈
不应超过 2 个。
检验数量 : 施工
单位全部检验。
检验方法 : 观察检查。
7.4.13 ”螺栓 的穿人方向
应符合
下列规定 :
1 立体结构
1) 水平方
向由内向外 ;
2) 垂直方向由下向上。
«57.
[OCR]
2 横 担 安装 允许 偏差 应 符合 表 7. 4. 10 的 规定 。

检验 数量 : 施工 单位 全 部 检验 。

检验 方法 : 观察 及 测量 检查 。

表 7. 4.10 横 担 安装 允许 偏差

4 Ti
TT

双 杆 横 担

si 一 过 #
注 : Ly 为 横 担 与 电 杆 连接 距离 ; Lg 为 横 担 总 长 度 。

7.4.11 又 梁 安 装 质量 应 符合 下 列 规定 :

1 以 抱 籍 连接 的 又 粱 ， 其 上 端 抱 籍 组 装 尺寸 的 允许 偏差 为
+50 mm;

2 分 段 组 合 又 梁 应 正直 ， 不 应 有 明显 的 鼓 肚 ， 弯 曲 ;

3 横 隅 梁 应 保持 水 平 ， 组 装 尺寸 允许 偏差 £50 mm,

检验 数量 : 施工 单位 全 部 检验 。

检验 方法 : 观察 及 测量 检查 。
7.4.12 ”螺栓 连接 质量 应 符合 下 列 规 定 :

1 螺杆 应 与 构件 面 垂 直 ， 螺 杆 头 平面 与 构件 间 不 应 有 间隙 ;

2 螺栓 紧 固 后 ， 螺 杆 丝 扣 露 出 的 长 度 单 螺母 不 应 少 于 2 个
螺 距 ， 双 螺母 可 与 螺杆 相 平 ;

3 当 必 要 加 垫圈 时 ， 每 端 垫 圈 不 应 超过 2 个 。

检验 数量 : 施工 单位 全 部 检验 。

检验 方法 : 观察 检查 。
7.4.13 螺栓 的 穿 人 方向 应 符合 下 列 规定 ;

1 立体 结构

1) 水 平方 向 由 内 向 外 ;
2) 垂直 方向 由 下 向 上 。
. 57 .



2 对平面结构
1) 顺线路方向 , 双面构件由内向外 , 单面构件
由送电侧
穿人或按统一方向 ;
2) 横线路方向 , 两侧由内向外 , 中间由左向右〈面
向受
电
侧 ) 或按统一方向 ;
3) 垂直
方向 , 由下
向上。
检验数量 : 施工
单位抽检 20% 。
检验方法 : 观察检查。
7.4.14 悬式绝缘子
的安装应符合
下列规定 ,
1 与电
杆、导线金具连接
处 , 无卡压现象 ;
2 绝缘子裙边与带电部位的间隙不应小于 50 mm,
检验数量 : 施工
单位抽检 20% 。
检验方法 : 观察
及测量检查。
7.4.15 开口销安装
应符合下列规定 :
1 采用的开口销不应有折断、裂纹等现象 ;
2 , 不应用线材或其他材料代替开口
销 ;
3 开口
销应对称开口 , 向两侧
撤开角度大于等于 120"。
检验数量 ; 施工单位全部检验。
检验方法 : 观察
及测量检查。
7.4.16 钢管杆的连接应符合
下列规定 ,
1 杆段为插接连接
时 , 其插接长度
不得小于设计插接长度 ;
2, 钢管
电杆连接后 , 其分段及整根电杆的弯曲均不应超过
其对应长
度的 2%o。
检验数量 : 施工
单位全部检验。
检验方法 : 观察
及测量检查。
7.4.17 钢管杆的组立
应符合下列规定 ;
1 直线电杆的倾斜值
不
应超过杆高的 5%, 转角杆组立前
宣向受力侧预倾斜 , 预倾斜值应由设计确定。
2 调整
后 , 法兰底面与基础
顶面间隙应用细石混凝土充填 ,
“。S8 .
[OCR]
2 对 平面 结构
1) 顺 线 路 方向 ， 双 面 构件 由 内 向 外 ， 单 面 构件 由 送 电 侧
穿 人 或 按 统 一 方向 ;
2) 横 线 路 方向 ， 两 侧 由 内 回 外 ， 中 间 由 左 加 右 〈 面 向 受
电 侧 ) 或 按 统一 方向 ;
3) 垂直 方向 ， 由 下 向 上 。
检验 数量 : 施工 单位 抽检 20% 。
检验 方法 : 观察 检查 。
7.4.14 悬 式 绝缘 子 的 安装 应 符合 下 列 规定 :
1 与 电 杆 、 导 线 金具 连接 处 ， 无 卡 压 现象 ;
2 绝缘 子 裙 边 与 带电 部 位 的 间 辽 不 应 小 于 50 mm,
检验 数量 : 施工 单位 抽检 20% 。
检验 方法 : 观察 及 测量 检查 。
7.4.15 开口 销 安 装 应 符合 下 列 规定 :
1 采用 的 开口 销 不 应 有 折断 、 裂 纹 等 现象 ;
2 不 应 用 线材 或 其 他 材料 代替 开口 销 ;
3 ”开口 销 应 对 称 开 口 ， 向 两 侧 撒 开 角度 大 于 等 于 120"。
检验 数量 : 施工 单位 全 部 检验 。
检验 方法 : 观察 及 测量 检查 。
7.4.16 钢管 杆 的 连接 应 符合 下 列 规定 :
1 杆 段 为 捅 接连 接 时 ， 其 揪 接 长 度 不 得 小 于 设计 插 接 长 度 ;
2 钢管 电 杆 连接 后 ， 其 分 段 及 整 根 电 杆 的 弯曲 均 不 应 超过
其 对 应 长 度 的 2yo。
检验 数量 : 施工 单位 全 部 检验 。
检验 方法 : 观察 及 测量 检查 。
7.4.17 钢管 杆 的 组 立 应 符合 下 列 规定 :
1 直线 电 杆 的 倾斜 值 不 应 超过 杆 高 的 5%， 转 角 杆 组 立 前
宜 向 受 力 侧 预 倾 斜 ， 预 倾斜 值 应 由 设计 确定 。
2 调整 后 ， 法 兰 底面 与 基础 项 面 间隙 应 用 细 石 混凝土 充填 ，
。S8 。



使整个法兰底面与基础
顶面
的细石混凝土均匀接触。
3 采用
立式组装 , 必须保证塔身
试组装的连续
性 ; 组装每
一节所连接的螺栓数量不应少于连接螺栓数总数的 30% , 且
不
少
于 3 个并均匀
分布。
4 立式组装过程应测量断面的中心线的垂直度偏差 , 其偏
差
应不大于 0. 08% H (H: 试组装高度 ) 。
5 试组装应检查各部件的连接情况并满足制作技术条件要求。
检验数量 : 施工
单位全部检验。
检验方法 : 观察
及测量检查。
7.4.18 架空电力线路杆塔标志应符合下列规定 :
1 杆塔的编号
清晰。
2 高压
线路的变台杆、开关
杆、分歧
杆、换位
杆、引入杆、
终端杆的相序标志清晰。
3 位于道路
旁的杆塔、安装
设
备的
杆塔应有明显的
防撞措
施和 “禁止 攀登 、“ 注意安全 ”、“ 当心触电 ” 或 “高 压危险 ”
警示标志。
检验数量 : 施工
单位全部检验。
检验方法 : 观察检查。
7.5 拉线安装
主
控
项
目
7.5.1 拉线盘的埋设深度和方向
应符合
设计文件要
求 , 拉线棒
与拉线
盘应垂直 , 连接处应采用双螺母。
检验数量 ; 施工
单位全部检验 , 监理单位
旁站。
检验方法 : 观察
及测量检查。
一般项
目
7.5.2 承力拉线应与线路方向的中心线对
正 , 分角拉线
与线路
«59.
[OCR]
使 整个 法 兰 底面 与 基础 顶 面 的 细 石 混凝土 均匀 接触 。

3 采用 立 式 组 装 ， 必 须 保证 塔 身 试 组 装 的 连续 性 ; 组 装 每
一 节 所 连接 的 螺栓 数量 不 应 少 于 连接 螺栓 数 总 数 的 30% ， 且 不
少 于 3 个 并 均匀 分 布 。

4 立 式 组 疫 过 程 应 测量 断面 的 中 心 线 的 垂直 度 偶 差 ， 其 偶
差 应 不 大 于 0.08% H (H: 试 组 装 高 度 ) 。

5 试 组 装 应 检查 各 部 件 的 连接 情况 并 满足 制作 技术 条 件 要 求 。

检验 数量 : 施工 单位 全 部 检验 。

检验 方法 : 观察 及 测量 检查 。

7.4.18 以 空 电力 线路 杆 塔 标志 应 符合 下 列 规定 :

1 杆 塔 的 编号 清晰 。

2 高 压 线路 的 变 台 杆 、 开 关 杆 、 分 歧 杆 、 换 位 杆 、 引 入 杆 、
终端 杆 的 相 序 标志 清晰 。

3 位 于 道路 旁 的 杆 塔 、 安 装 设备 的 杆 塔 应 有 明显 的 防 撞 措
施 和 “禁止 擎 登 、“ 注 意 安全 ”、“ 当 心 触 电 ” 或 “高 压 危 险 ”
警示 标志 。

检验 数量 : 施工 单位 全 部 检验 。

检验 方法 : 观察 检查 。

7.5 拉线 安装
主 控 项 目
7.5.1 拉线 盘 的 埋设 深度 和 方向 应 符合 设计 文件 要 求 ， 拉 线 棒
与 拉线 盘 应 垂直 ， 连 接 处 应 采用 双 螺 母 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 旁 站 。
检验 方法 : 观察 及 测量 检查 。
一 般 项 目
7.5.2 承 力 拉线 应 与 线路 方向 的 中 心 线 对 正 ， 分 角 拉 线 与 线路
«50.



分角线方向
对正 , 防风拉线应与线路方向垂直。
检验数量 : 施工
单位全部检验。
检验方法 : 观察检查。
7.5.3 UT 型线夹安装质量应符合
下列规定 ,
1 受力
后无滑动现象 , 线
夹凸肚应
在尾线侧。
2 拉线弯曲部分不应有明显松
股 , 拉线断
头处与拉线主线
应固定可
靠 , 线夹处露出的尾线长度为 300 ~ 500 mm, 尾线回头
后应与本线扎牢。
3 当同一组拉线使用双线夹并采用连
板时 , 其尾线端的方
向
应统一。
《 UT 型线
夹的螺扣杆应露出并应有不小于 172 的螺丝
扣杆
长度可供调
紧 , 调整后 ,UT 线
夹的双螺母应并
紧。线
夹舌板与
拉线
应接触紧密 , 受力
后无滑动和缝隙。
检验数量 : 施工
单位全部检验。
检验方法 : 观察
及测量检查。
7.5.4 拉线
或拉线柱坠线采用绑扎固定时 , 其安装
质量应符合
下列规定 :
1 拉线两端应设置心形环。
2 , 钢绞线拉线应采用直径为 2 0 ~3.2 mm 的镀锌铁线绑扎
固定 , 绑扎应整齐、紧
密 , 最小
绰绕长度应符合表 7.5.4 的
规定。
表 7.5.4 绑扎
最小缠绕长度 (mm)
钢绞线截面 Lom | TEAesT 与拉线
棒连接处
(mn) 的两端
下端 | tem | 上器
25 200 200 150 250 80
35 250 250 200 250 80
50 300 300 250 250 80
检验数量 : 施工
单位全部检验。
.60 .
[OCR]
分 角 线 方 向 对 正 ， 防 风 拉线 应 与 线路 方向 垂直 。
检验 数量 : 施工 单位 全 部 检验 。

检验 方法 : 观察 检查 。

7.5.3 UT 型 线 夹 安装 质量 应 符合 下 列 规定 :

1 受 力 后 无 滑动 现象 ， 线 夹 凸 肚 应 在 尾 线 侧 。

2 拉线 弯曲 部 分 不 应 有 明显 松 股 ， 拉 线 断 头 处 与 拉线 主线
应 固定 可 靠 ， 线 夹 处 露出 的 尾 线 长 度 为 300 ~ 500 mm， 尾 线 回头
后 应 与 本 线 扎 牢 。

3 当 同 一 组 拉线 使 用 双 线 夹 并 采用 连 板 时 ， 其 尾 线 端的 方
向 应 统一 。

4 UT 型 线 夹 的 螺 扣 杆 应 露出 并 应 有 不 小 于 1/72 的 螺丝 扣 杆
长 度 可 供 调 紧 ， 调 整 后 ，UT 线 夹 的 双 螺 母 应 并 紧 。 线 夹 舌 板 与
拉线 应 接触 紧密 ， 受 力 后 无 滑动 和 缝 陈 。

检验 数量 : 施工 单位 全 部 检验 。

检验 方法 : 观察 及 测量 检查 。

7.5.4 拉线 或 拉线 柱 哈 线 采用 绑扎 固定 时 ， 其 安装 质量 应 符合
下 列 规定 :

1 拉线 两 端 应 设置 心 形 环 。

2 钢 绞 线 拉线 应 采用 直径 为 2.0 ~3.2 mm 的 镀 锌 铁 线 绑扎
固定 ， 绑 扎 应 整齐 、 紧 密 ， 最 小 缠绕 长 度 应 符合 表 7.5.4 的
规定 。

表 7.5.4 绑扎 最 小 缠绕 长 度 (mm)

ARH EL
二 ,和
和
| 3 [we | mw (awe ]ow | w |
|» [ow [| ow [mm [ow w |

检验 数量 : 施工 单位 全 部 检验 。

。 60 -



检验方法 : 观察
及测量检查。
7.5.5 拉线安装允许偏差应符合表 7. 5. 5 的规定。
表 7.5.5 拉线
安装允许偏差
安装
项
目
允许偏差
外人露地面的长度 500 ~700 mm
fugit 出土处与规定
终端、顺
向拉线 1.5%h
ALE HR 2 合力、防风拉线 2.5%h
— 450
拉线
与电杆的夹角
特殊地形 300
注 : h WHERE, BVRLR th + Ab RK TR ERR HAE RNR,
检验数量 : 施工单位抽检 20%,
检验方法 : 尺量检查。
7.5.6 拉线柱及拉线
的安装应符合以下要求 :
1 拉线柱及其坠线
的施工允许偏差应符合表 7. 5. 6 的规定。
表 7.5.6 拉线
柱及其坠
线施工允许偏差
施工
项
目
允许偏差
HR CRAB) H/6
拉线柱
倾斜
〈应向张力反方
向 ) 10° ~20°
Bo 与拉线柱的夹角 30°
i 上端固定点距拉线柱顶距离 250 mm
注 : 刀为拉线
柱长度。
2 跨越道路的水平拉线设置方式应符合设计文件要
求 , 且
对通车路面边缘的垂直距离不应小于 5 m。
3 混凝土电杆的拉线装设绝缘
子时 , 拉线绝缘子距地面不
应小于 2.3 mo
4 位于道路
旁的拉线
柱及拉线应有防护措施和 “禁止 攀
登 、“ 注意安全 “当心 触电 ”或 “高 压危险 ”警示 标志。
. 61 -
[OCR]
检验 方法 : 观察 及 测量 检查 。
7.5.5 拉线 安装 允许 偏差 应 符合 表 7. 5. 5 的 规定 。
表 7.5.5 拉线 安装 允许 偏差
hai | SR | SR 业 。
Ea
a
I
注 : 为 拉线 高 度 ， 即 拉线 出 土 处 的 水 平 线 至 拉线 抱 夭 的 距离 。
检验 数量 : 施工 单位 抽检 20% 。
检验 方法 : 尺 量 检查 。
7.5.6 拉线 柱 及 拉线 的 安装 应 符合 以 下 要 求 ，
1 拉线 柱 及 其 坠 线 的 施工 允许 偏差 应 符合 表 7. 5. 6 的 规定 。
表 7.5.6 拉线 柱 及 其 鞋 线 施 工 允 许 偏差
IT
和
meen | ow
二
注 : 丈 为 拉线 柱 长 度 。
2 跨越 道路 的 水 平 拉线 设置 方式 应 符合 设计 文件 要 求 ， 且
对 通车 路 面 边 缘 的 垂直 距离 不 应 小 于 5 m。
3 混凝土 电 杆 的 拉线 装 设 绝缘 子 时 ， 拉 线 绝缘 子 距 地 面 不
应 小 于 2.5 m。
4 位 于 道路 旁 的 拉线 柱 及 拉线 应 有 防护 措施 和 “禁止 攀
登 、“ 注 意 安全 “当心 触电 ”或 “高 压 危 险 ” 警 示 标 志 。
«Gl.»



检验数量 ; 施工
单位全部检验。
检验方法 : 观察检查。
7.5.7 项 ( 撑 ) 杆工程的施工质量应符合下列规定 ;
1 项杆底部
埋深不
应小
于 0.5 m, 与
主杆连接
应紧密、
牢固 ;
2 , 项杆
与主杆之间连接方式应符合
设计文件要求 ;
3 ”项 杆
与主杆
之间的夹角应符合
设计文件要
求 , 允许偏差
为二 525
检验数量 : 施工
单位全部检验。
检验方法 : 观察
及测量检查。
7.6 导线
及地线架设
主控项
目
7.6.1 导线
与地面、
建
筑
物、各种树木、铁
路、道
路
、河
流、
管道、索
道、各种架空线路及山坡
、峭壁、岩
石间距离、交叉或
接近时应符合设计文件要求。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察
及测量检查。
7.6.2 架空电力线路的相序应符合下列要求 ,
1 高压线路导线面向负荷人出
从左侧起排列相序为 A、B、
C, 环状线路或导线有换位时应符合
设计文件要求 ;
2 低压线路导线面向负荷侧
从左侧起排列相序为 A、0、
B、C, 同一根导线向两侧供电时与其中一侧导线排列一致。
检验数量 : 施工
单位全部检验 , 监理
单位全部见证检验。
检验方法 : 观察检查。
7.6.3 架空电力线路的换位应符合
设计文件要求。
检验数量 ; 施工
单位全部检验 , 监理单位全部见证检验。
检验
方法 : 观察检查。
«62 .
[OCR]
检验 数量 : 施工 单位 全 部 检验 。

检验 方法 : 观察 检查 。
7.5.7 Ti (#%) 杆 工程 的 施工 质量 应 符合 下 列 规定 :

1 项 杆 撒 部 埋 深 不 应 小 于 0.5 m, 与 主 杆 连接 应 紧密 、
牢固 ;

2 项 杆 与 主 杆 之 间 连 接 方式 应 符合 设计 文件 要 求 ;

3 项 杆 与 主 杆 之 间 的 夹 角 应 符合 设计 文件 要 求 ， 人 允许 偏差
A £5°%

检验 数量 : 施工 单位 全 部 检验 。

检验 方法 : 观察 及 测量 检查 。

7.6 导线 及 地 线 架 设
主 控 项 目

7.6.1 了 导线 与 地 面 、 建 筑 物 、 各 种 树木 、 铁 路 、 道 路 、 河 流 、
管道 、 索 道 、 各 种 架空 线路 及 山坡 、 峭 壁 、 岩 石 间 距离 、 交 叉 或
接近 时 应 符合 设计 文件 要 求 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检验 方法 : 观察 及 测量 检查 。
7.6.2 架空 电力 线路 的 相 序 应 符合 下 列 要 求 :

1 高 压 线路 导线 面向 负荷 侧 从 左 侧 起 排列 相 序 为 A、B、
C， 环 状 线路 或 导线 有 换 位 时 应 符合 设计 文件 要 求 ;

2 低压 线路 导线 面向 负荷 侧 从 左 侧 起 排列 相 序 为 A、0、
B、C， 同 一 根 导线 向 两 侧 供电 时 与 其 中 一 侧 导 线 排列 一 致 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检验 方法 : 观察 检查 。
7.6.3 避 空 电力 线路 的 换 位 应 符合 设计 文件 要 求 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检验 方法 : 观察 检查 。
。 02 。



7.6.4 不同金属、不
同规格、不
同绞制方向
的导线、地线严禁
在档距内连接。
检验数量 ; 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察检查。
7.6.5 导线跨越铁路 , 道
路 , 电
力、通信架
空电力线路 , 通
航
河流
以及特殊管道时 , 不
得有接头。
检验数量 ; 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察
及测量检查。
7.6.6 导线
钳压连接
应符合
下列规定 ;
1 接续管型号与导线的规格
应匹配 ;
2 , 压
口
数及压口尺寸、压口位置应符合附录 HEE;
3 钳压后导线
端间绑线
应保留 , 压接后接续管两
端附近的
导线平滑 , 无明显变形 ;
4 压接后的接续管有明显弯曲时应校直 , 压接或校直后的
接续
管不应有裂纹 ;
5 压接后斥
寸的允许偏差应符合表 7. 6. 6 的规定。
表 7.6.6 , 压接后尺寸的允许偏差
项
目
尺寸
要求
导线端头露出长度 =20 mm
接续管弯曲度 <2%L
铝绞线钳接管 +1.0 mm
钢芯铝绞线钳接管 +0.5 mm
注 : 上为接续
管长度
检验数量 ; 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察
及测量检查。
7.6.7 架空电力线路的导线连接质量应符合下列规定 :
1 当采用缠绕方法连接时 , 连接部分的线股应缠绕
良好 ,
不
应有断股、松股等
缺陷 ;
«63.
[OCR]
7.6.4 不 同 金属 、 不 同 规格 、 不 同 绞 制 方向 的 导线 、 地 线 严禁
在 档 距 内 连接 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检验 方法 : 观察 检查 。
7.6.5 导线 跨越 铁路 ， 道 路 ， 电 力 、 通 信 架 空 电力 线路 ， 通 航
河流 以 及 特殊 管道 时 ， 不 得 有 接头 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检验 方法 : 观察 及 测量 检查 。
7.6.6 导线 钳 压 连接 应 符合 下 列 规定 :

1 接续 管 型 号 与 导线 的 规格 应 匹配 ;

2 压 口 数 及 压 口 尺寸 、 压 口 位 置 应 符合 附录 也 的 规定 ;

3 钳 压 后 导线 端 间 绑 线 应 保留 ， 压 接 后 接续 管 两 端 附近 的
导线 平滑 ， 无 明显 变形 ;

4 压 接 后 的 接续 管 有 明显 弯曲 时 应 校 直 ， 压 接 或 校 直 后 的
接续 管 不 应 有 裂纹 ;

§ 压 接 后 尺寸 的 允许 偏差 应 符合 表 7. 6.6 的 规定 。

表 7.6.6 压 接 后 尺寸 的 允许 偏差

一 wa nm |
IT
ae | ou |
| ax | oom
ET SE ET CYT

注 : 了 为 接续 管 长 度

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单 位 全 部 见证 检验 。

检验 方法 : 观察 及 测量 检查 。
7.6.7 架空 电力 线路 的 导线 连接 质量 应 符合 下 列 规 定 :

1 当 采 用 缠绕 方法 连接 时 ， 连 接 部 分 的 线 股 应 缠绕 良好 ，
不 应 有 断 股 、 松 股 等 缺陷 ;

«63 +



2 在同一
档距内 , 同一
根导线
或地线上不应超过 1 个直线
接续
管及 3 个补修
管 , 且补修管间、补修管与直线接续管
间、补
修管或直线接续管与耐张线夹
之间的距离不应小于 15 m;
3 接续管或补修管与悬垂线夹
中心
的距离不应小于 5 m,
接续管或补修管
与间隔棒中心的距离不宜小于 0.5 m, 当有防振
装置
时 , 应在防振装
置
以外。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察
及测量检查。
7.6.8 引流线及导线与其相关设施间最小净距应符合表 7.6.8
的规定。
表 7.6.8 引流线及导线
与其相关设施间最小净距
项
目
线路类别
净距 (mm)
每
相引流线、引下线与相邻线的引 1~10kV 300
流
线、引下线或导线
之间 1 kV 150
35 kV 600
导线
与拉线、电
杆、构架之间 1~10 kV 200
1 kV 以下 100
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 测量检查。
7.6.9 10 ~35 kV 线路采用并沟线夹连接引流
线
时 , 线
夹数量不
应少于 2 个 , 连接面应平整、光
洁。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察检查。
7.6.10 10 kV 及
以下线路的引流线
之间、引流线
与主干线之间
的连接应符合
下列规定 :
1 不同金属导线间连接应有可靠的过渡金具 ;
2 , 同种金属导线绑扎连接时 , 绑扎的
长
度最小值应符合表
7. 6. 10 的规定 ;
“64 .
[OCR]
2 在 同一 档 距 内 ， 同 一 根 导 线 或 地 线 上 不 应 超过 1 个 直线
接续 管 及 3 个 补 修 管 ， 且 补 修 管 间 、 补 修 管 与 直线 接续 管 间 、 补
修 管 或 直线 接续 管 与 耐 张 线 夹 之 间 的 距离 不 应 小 于 15 m;

3 接续 管 或 补 修 管 与 悬垂 线 夹 中 心 的 距离 不 应 小 于 5 m,
接续 管 或 补 修 管 与 间隔 棒 中 心 的 距离 不 宜 小 于 0.5 m， 当 有 防 振
装置 时 ， 应 在 防 振 装 置 以 外 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检验 方法 : 观察 及 测量 检查 。

7.6.8 引流 线 及 导线 与 其 相关 设施 间 最 小 净 距 应 符合 表 7.6.8
的 规定 。

表 7.6.8 引流 线 及 导线 与 其 相关 设施 间 最 小 净 距
WR | AXE | WE (em) |
El es

流 线 、 引 下 线 或 导线 之 间 aw | so
ED - 时
sasha. wi. 间作 一 one | we
var ECE

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单 位 见证 检验 20%,

检验 方法 : 测量 检查 。

7.6.9 10 ~35 kV 线路 采用 并 沟 线 夹 连接 引流 线 时 ， 线 夹 数 量 不
应 少 于 2 个 ， 连 接 面 应 平整 、 光 洛 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检验 方法 : 观察 检查 。

7.6.10 10 kV 及 以 下 线路 的 引流 线 之 间 、 引 流 线 与 主干 线 之 间
的 连接 应 符合 下 列 规定 :

1 不 同 金属 导线 间 连 接应 有 可 靠 的 过 滤 金 具 ;

2 同 种 金属 导线 绑扎 连接 时 ， 绑 扎 的 长 度 最 小 值 应 符合 表
7. 6. 10 的 规定 ;

. 64 F



£7.6.10 同
种金属导线绑扎长
度
最小值
导线截面 (mm2) 绑扎
长度最小值 (mm)
35 及以下 150
50 200
70 250
3 绑扎连接应接触紧密、均
匀、无硬
弯 , 引流线应呈均匀
弧度 ;
4 不同截面导线连接时 , 其绑扎长度应以小截面导线
为准。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察
及测量检查。
7.6.11 预绞
丝护线条的
安装 , 每
条的中心与线
夹
中心应重合 ,
对导线的包庄应紧固。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察、测
量检查。
一
般
项
目
7.6.12 导线、地线
的弛度应符合设计文件要
求。其允许误差应
符合
表 7. 6. 12 的规定。
表 7.6.12 导线、地线弛度允许误差
正误差 ”| 各相间弛度 | 水
平排列的
大跨越档
线路类别
弛度误差
最大值 “| 的
相对误差 | 导线
间弛度
弛度
误差
(mm) fi (mm) | 相差值 (mm)
35 kV 0 <500 <200 一
天
px:
10 kV 及以下 | £0.05f 一
一 <50
注 : /为 设计弛度。
检验数量 : 施工
单位全部检验。
检验方法 : 测量检查。
.65 .
[OCR]
表 7.6.10 同 种 金属 导线 绑扎 长 度 最 小 值
3 绑扎 连接 应 接触 紧密 、 均 匀 、 无 硬 弯 ， 引 流 线 应 呈 均 勾
弧度 ;
4 不 同 截面 导线 连接 时 ， 其 绑扎 长 度 应 以 小 截面 导线 为 准 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 观察 及 测量 检查 。
7.6.11 预 绞 丝 护 线 条 的 安装 ， 每 条 的 中 心 与 线 夹 中 心 应 重合 ，
对 导线 的 包 庄 应 紧 固 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 见证 检验 20% 。
检验 方法 : 观察 、 测 量 检查 。
一 般 项 目
7.6.12 导线、 地 线 的 弛 度 应 符合 设计 文件 要 求 。 其 允许 误差 应
符合 表 7. 6. 12 的 规定 。
表 7.6.12 导线、 地 线 弛 度 允 许 误 差
正 误差 ”| 各 相间 弛 度 | 水 平 排列 的
pi
(mm) fi (mm) | 相差 值 (mm)
EEE ENE _ 茹
I I EE EE ET
注 : /为 设计 弛 度 。
检验 数量 : 施工 单位 全 部 检验 。
检验 方法 : 测量 检查 。
«65 -



7.6.13 导线的固定应符合
下列规定 ;
1 导线在针式绝缘子上的绑扎应符合表 7. 6. 13—1 的规定 ;
£7.6.13—1 “导线 在针式绝缘子上的绑扎要求
杆型或安装方式
绑
扎
要
求
直线杆
导线应固定在项部槽内
直线转角杆
导线应固定在绝缘子转角外侧的道槽内
直线跨越杆
导线
应双固定 , 导线本体不应在固定
处出现角度
自动闭塞
换位杆
换位导线应固定在绝缘子拐角外侧的道槽内
水平安装 , 固定
在第一袜槽内
2 , 裸铝导线在绝缘
子或线夹上固定应缠铝包带 , 缠绕长度
应超出接触部分 30 mm, 铝包带的缠绕方向
应与导线外层线股的
绞制方向
一致 ;
3 10 kV 及
以下架空电力线路中的裸铝导线
耐张蝶式绝缘
子上的绑扎长度应符合表 7. 6. 13 一 2 的规定 ;
表 7. 6.13 一 2” 裸铝导线耐张蝶式绝缘子上的绑扎长度
SAMA (mm?) SILKE (mm)
LJ-50, LGJ-50 及以下 =150
LJ-70 =200
4 绑扎用的绑线应选用与导线同金属的单股
线 , 其直径不
应小于 2.0 mm;
5 护线条安装应缠绕均匀并符合产品技术要求。
检验数量 : 施工
单位抽检 20% 。
检验方法 : 观察
及测量检查。
7.6.14 悬垂线
夹或防振
锤安装质量应符合
下列规定 :
1 组装配
合良好 , 线夹转动灵活 , 与导线接触密贴。
2 悬垂线夹及防振锤安装尺寸及允许偏差应符合表 7. 6. 14
的规定。
“。 66 .
[OCR]
7.6.13 导线 的 固定 应 符合 下 列 规定 :

1 导线 在 针 式 绝缘 子 上 的 绑扎 应 符合 表 7. 6. 13—1 的 规定 ;

表 7.6.13 一 1 “导线 在 针 式 绝缘 子 上 的 绑扎 要 求

|

2 裸 钻 导线 在 绝缘 子 或 线 夹 上 固定 应 绰 铝 包 带 ， 缠 统 长 度
应 超出 接触 部 分 30 mm， 铝 包 带 的 缠绕 方向 应 与 导线 外 层 线 股 的
绞 制 方向 一 致 ;

3 10 kV 及 以 下 架空 电力 线路 中 的 裸 铝 导线 耐 张 蝶 式 绝缘
子 上 的 绑扎 长 度 应 符合 表 7. 6. 13 一 2 的 规定 ;

表 7.6.13 一 2 裸 铝 导 线 耐 张 蝶 式 绝缘 子 上 的 绑扎 长 度

ET - 晤

4 绑扎 用 的 绑 线 应 选用 与 导线 同 金属 的 单 股 线 ， 其 直径 不
应 小 于 2.0 mm;

5 护 线条 安装 应 缠绕 均匀 并 符合 产品 技术 要 求 。

检验 数量 : 施工 单位 抽检 20% 。

检验 方法 : 观察 及 测量 检查 。
7.6.14 ”悬垂 线 夹 或 防 振 锤 安装 质量 应 符合 下 列 规定 :

1 组 装配 合 良好 ， 线 夹 转动 灵活 ， 与 导线 接触 密 贴 。

2 悬垂 线 夹 及 防 振 锤 安装 尺寸 及 允许 偏差 应 符合 表 7. 6. 14
的 规定 。
。 66 ，



检验数量 ; 施工单位抽检 20% 。
检验方法 : 观察
及测量检查。
表 7.6.14 悬垂线夹及防振锤安装及允许偏差
项
目
安装尺寸及偏差
悬垂
线夹安装后
其绝缘子
与地平面
的夹角
90。
特殊情况
下 , 其在线路方向与垂直
位置
的倾斜角
<5°
防振锤
与地平面
的夹角
90°
SRBER RVR
+30 mm
7.7.1 线路设备的安装质量应符合《电气
装置安装工程 66 kV
7.7 线路设备安装
主
控
项
目
及
以
下架空电力线路施工及验收规范》 GB 50173 的有关规定。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察
及测量检查。
7.7.2 架空电力线路设备应进行交接试验 , 其主要电气
性能检
验项目及要求
应符合《电气装置安装工程电气设备交接试验标
#E) GB 50150 的规定。
检验数量 : 施工
单位全部检验、监理单位
旁站。
检验方法 : 由具备资质的检验检测机构进行试验、监理单位
旁
站。
一
般
项
目
7.7.3 不同金属导线间连接应有可靠的过渡金具。
检验数量 : 施工
单位全部检验。
检验方法 : 观察检查。
. 67 .
[OCR]
检验 数量 : 施工 单位 抽检 20% 。
检验 方法 : 观察 及 测量 检查 。
表 7.6.14 悬垂 线 夹 及 防 振 锤 安装 及 允许 偏差
Er oe
悬垂 线 夹 安装 后
ar (re.
位 置 的 倾斜 角
防 振 锤
Mt
7.7 线路 设备 安装
EERE
7.7.1 线路 设备 的 安装 质量 应 符合 《电气 装置 安装 工程 66 kV
及 以 下 架空 电力 线路 施工 及 验收 规范 》GCB 50173 的 有 关 规 定 。
检验 数量 : 施工 单位 全 部 检验 ,监理 单位 全 部 见证 检验 。
检验 方法 : 观察 及 测量 检查 。
7.7.2 架空 电力 线路 设备 应 进行 交接 试验 ， 其 主要 电气 性 能 检
验 项 目 及 要 求 应 符合 《电气 装置 安装 工程 电气 设备 交接 试验 标
#E) GB 50150 的 规定 。
检验 数量 : 施工 单位 全 部 检验 、 监 理 单位 旁 站 。
检验 方法 : 由 具备 资质 的 检验 检测 机 构 进行 试验 、 监 理 单位
旁 站 。
一 般 项 目
7.7.3 不 同 金属 导线 间 连 接应 有 可 靠 的 过 渡 金 具 。
检验 数量 : 施工 单位 全 部 检验 。
检验 方法 : 观察 检查 。
« 67



8 低压
配电
8.1 一
般
规定
8.11 低压配电工程
施工质量验收
应包括低压
配
电进
场检验、
配管配
线、配电箱安装 、UPS 不间断电源装置及 EPS 应急电
源装
置、防爆电气设备安装、滑触
线
、封闭式母
线、动
车组地面
电源。
8.2 低压
配电进场检验
主
控
项
目
8.2.1 室内外配管配线材料的进场检验应符合下列规定 :
1 符合
本标准第 3. 3. 1 条第 2 款的有关规定 ;
2 钢管不应有折扁和裂
颖 , 管内应
无铁习及毛刺 , 切断口
应平整 , 管口应光滑。
检验数量 ; 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。
8.2.2 配电箱及所安装电器进场检验应符合
下列规定 :
1 符合
本标准第 3. 3. 1 条第 2 款的有关规定 ;
2 计量回路
的表计应在计量合格有效期内。
检验数量 : 施工
单位全部检验、监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。
8.2.3 UPS 不间断电源装置及 EPS 应急电源装置的进
场检验应
. 68 .
[OCR]
8 低压 配 电
8.1 一 般 规 定
8.1.1 低压 配 电工 程 施 工 质量 验收 应 包括 低压 配 电 进 场 检 验 、
配 管 配 线 、 配 电 箱 安装 、UPS 不 间断 电源 装置 及 EPS 应 急电 源 装
置 、 防 爆 电 气 设备 安装 、 滑 触 线 、 封 闭 式 母线 、 动 车 组 地 面
电源 。
8.2 低压 配 电 进 场 检 验
主 控 项 目

8.2.1 室内 外 配 管 配 线材 料 的 进 场 检 验 应 符合 下 列 规定 :

1 符合 本 标准 第 3. 3. 1 条 第 2 款 的 有 关 规 定 ;

2 钢管 不 应 有 折 扁 和 裂缝 ， 管 内 应 无 铁 居 及 毛刺 ， 切 断口
应 平整 ， 管 口 应 光滑 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检验 方法 : 依照 设计 文件 和 订货 合同 ， 检 查实 物 和 质量 证 明
文件 。
8.2.2 配 电 箱 及 所 安装 电器 进 场 检 验 应 符合 下 列 规定 :

1 符合 本 标准 第 3. 3. 1 条 第 2 款 的 有 关 规定 ;

2 计量 回路 的 表 计 应 在 计量 合格 有 效 期 内 。

检验 数量 : 施工 单位 全 部 检验 、 监 理 单位 全 部 见证 检验 。

检验 方法 : 依照 设计 文件 和 订货 合同 ， 检 查实 物 和 质量 证 明
文件 s
8.2.3 UPS 不 间断 电源 装置 及 EPS 应 急电 源 装 置 的 进 场 检 验 应

。 08 ，



符合本标准第 3. 3. 1 条第 2 款的有关规定。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。
8.2.4 防爆电气设备进场检验应符合下列规定 ;
1 符合
本标准第 3. 3. 1 条第 2 款的有关规定 ;
2 具有国家检验单位发给的防爆合格证。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。
8.2.5 滑
触线及其绝缘
子进
场检验应符合
下列规定 :
1 符合
本标准第 3. 3. 1 条第 2 款的有关规定 ;
2 , 滑触线和滑
触器的绝缘子无裂纹和缺损。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件
和订货合同 , 检查实
物和质量证明
文件。
8.2.6 封闭式母线
进
场检验应符合下列规定 ;
符合
本标准第 3. 3. 1 条第 2 款的有关规定 ;
密封良好 , 各段编号标志清晰 ;
母线
螺栓搭接面平整、镀层覆盖完
整
、无起皮和麻面 ;
插接母线上的静触头无缺损、表
面光滑、镀
层完整。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件
和订货合同 , 检查实
物和质量证明
文件。
8.2.7 起
重机电气装置
进场检验
应符合本标准
第 3.3.1 条
第 2 款的有关规定。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。
po
人 SZ
. 69 .
[OCR]
符合 本 标准 第 3. 3. 1 条 第 2 款 的 有 关 规 定 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 依照 设计 文件 和 订货 合同 ， 检 查实 物 和 质量 证 明
文件 s
8.2.4 防爆 电气 设备 进 场 检验 应 符合 下 列 规定 :
1 符合 本 标准 第 3. 3. 1 条 第 2 款 的 有 关 规 定 ;
2 具有 国家 检验 单位 发 给 的 防爆 合格 证 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 依照 设计 文件 和 订货 合同 ， 检 查实 物 和 质量 证 明
文件 。
8.2.5 滑 触 线 及 其 绝缘 子 进 场 检验 应 符合 下 列 规定 :
1 符合 本 标准 第 3. 3. 1 条 第 2 款 的 有 关 规 定 ;
2 滑 触 线 和 滑 触 器 的 绝缘 子 无 裂纹 和 缺损 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 依照 设计 文件 和 订货 合同 ， 检 查实 物 和 质量 证 明
文件 。
8.2.6 封 财 式 母 线 进 场 检 验 应 符合 下 列 规定 :
1 符合 本 标准 第 3. 3. 1 条 第 2 款 的 有 关 规 定 ;
2 密封 民 好 ， 各 段 编号 标志 清晰 ;
3 母线 螺栓 搭 接 面 平 整 、 镀 层 覆 盖 完 整 、 无 起 皮 和 麻 面 ;
4 插 接 母线 上 的 静 触 头 无 缺损 、 表 面 光滑 、 镀 层 完整 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 依照 设计 文件 和 订货 合同 ， 检 查实 物 和 质量 证 明
文件
8.2.7 起 重 机 电气 装置 进 场 检验 应 符合 本 标准 第 3.3.1 条
第 2 款 的 有 关 规 定 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 依照 设计 文件 和 订货 合同 ， 检 查实 物 和 质量 证 明
文件
.CO 。



8.2.8 电源
柜、现场插座箱的
进场检验
应符合本标准第 3.3.1
条第 2 款的有关规定。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货
合同 , 检查实
物和质量证明
文件。
8.3 配
管
配线
主
控
项
目
8.3.1 管路和附件的安装方式、路径
应符合设计
文件要求
。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察检查。
8.3.2 电线管路的弯曲半径和弯曲程度应符合表 8. 3. 2 的要求。
表 8.3.2 电线
管路弯曲要求
弯
曲
条
件
弯
曲
要 Ok
7>: 4 — ANH \
BATHEILE (WD) 不小于管子
外径的 6 倍〈只
有一个
弯时可不省
于 4 倍 )
不小于管子外径的 6 倍
〈埋设于地下或混凝土
电线
管路弯曲半径〈暗
配 ) 内时不
小于 10 £5)
弯曲程度
弯扁
处的
最小外径不小于管子外径的 90%
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察
及测量检查。
8.3.3 接地形式采用 TN-S、TN-C-S 的供电系统
中 , 人金属
管与逆
料管、
金属
箱盒与塑料箱盒混合使用时 , 人金属管、金属
箱
盒与保
护地线 (PE 线 ) 应有可靠的电气连接。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察检查。
8.3.4 导线
的布置方式、路径
应符合设计文件要求。
«70 .
[OCR]
8.2.8 电源 柜 、 现 场 插座 箱 的 进 场 检验 应 符合 本 标准 第 3.3. 1
条 第 2 款 的 有 关 规定 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 依照 设计 文件 和 订货 合同 ， 检 查实 物 和 质量 证 明
文件 6
8.3 配 管 配 线
主 控 项 目
8.3.1 管 路 和 附件 的 安装 方式 、 路 径 应 符合 设计 文件 要 求 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 观察 检查 。
8. 3.2 电线 管 路 的 弯曲 半径 和 弯曲 程度 应 符合 表 8. 3.2 的 要 求 。
表 8.3.2 电线 管 路 弯曲 要 求
。 不 小 于 管子 外 径 的 6 倍 〈 埋 设 于 地 下 或 混凝土
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 见证 检验 20% 。
检验 方法 : 观察 及 测量 检查 。
8.3.3 接地 形式 采用 TN-S, TN-C-S 的 供电 系统 中 ， 金 属 管 与 逆
料 管 、 金 属 箱 盒 与 塑料 箱 盒 混合 使 用 时 ， 金 属 管 、 金 属 箱 盒 与 保
护 地 线 (PE 线 ) 应 有 可 靠 的 电气 连接 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 观察 检查 。
8.3.4 导线 的 布置 方式 、 路 径 应 符合 设计 文件 要 求 。
+70



检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察检查。
8.3.5 配线与
其他各种管道
之间的最小距离应符合表 8.3.5 的
规定。
表 8.3.5 配线与管道
之间的最小距离 (mm)
SAMA Fr
热水 Ea
在热
水、蒸汽管道上面平行数设 300 1 000
在热
水、薰汽管道下面或水平平行数设 200 500
与热
水、蒸汽管道交叉敷设 100 300
HE: 1 导管
与
不
含易燃易爆气体
的
其
他管道的距离 , 平行数
设
不应小于
100 mm, 交叉表设处不应小于 50 mm;
2 导管与易燃易爆气体管道不宜平行敷设 , 交叉数设处不应小于 100 mm;
3 , 达不到规定距离时应采取可靠有效的隔离保护措施。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察
及测量检查。
8.3.6 导线间或导线与端子
间 , 当采用
套管焊接时 , 焊
缝焊料
应饱满 , 表面光滑无凹陷 , 无漏焊裂缝等缺陷 ; 当采用套管
压接
时 , 连接管、压接帽、压模等与导线线
芯
应相匹配。
检验数量 ; 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察检查。
8.3.7 配线
的
分支线连接
处 , 不应
使干线受支线的横向拉力。
检验数量 ; 施工
单位全部检验 , 监理
单位见证检验 20% 。
检验方法 : 观察检查。
8.3.8 室内外绝缘导线敷设的
最小线间距离、室内外绝缘
导线
至地面最小距离、室外绝缘导线至建筑物最小距离
应符合设计文
件要求。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
«71 .
[OCR]
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 见证 检验 20% 。
检验 方法 : 观察 检查 。

8.3.5 配 线 与 其 他 各 种 管道 之 间 的 最 小 距离 应 符合 表 8.3.5 的

规定 。

表 8.3.5 配 线 与 管道 之 间 的 最 小 距离 (mm)
er。
EEN CO EI | 100
| Ek RAETRAAREORE | 20 | swe
| owok mrmugon | wo | wo |

注 : 1 导管 与 不 含 易 燃 易 爆 气体 的 其 他 管道 的 距离 ， 平 行 数 设 不 应 小 于
100 mm， 交 叉 甫 设 处 不 应 小 于 50 mm;
2 导管 与 易 燃 易 爆 气体 管道 不 宜 平行 甫 设 ， 交 叉 数 设 处 不 应 小 于 100 mm;
3 ” 达 不 到 规定 距离 时 应 采取 可 靠 有 效 的 隔离 保护 措施 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 观察 及 测量 检查 。

8.3.6 导线 间或 导线 与 端子 间 ， 当 采用 套 管 焊接 时 ， 焊 颖 焊料

应 饱满 ， 表 面 光 滑 无 凹陷 ， 无 漏 焊 裂 颖 等 缺陷 ; 当 采 用 套 管 压 接

时 ， 连 接管 、 压 接 帽 、 压 模 等 与 导线 线 芯 应 相 匹配 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 见证 检验 20% 。
检验 方法 : 观察 检查 。

8.3.7 配 线 的 分 支线 连接 处 ， 不 应 使 干线 受 支 线 的 横向 拉力 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 见证 检验 20% 。
检验 方法 : 观察 检查 。

8.3.8 室内 外 绝缘 导线 敷设 的 最 小 线 间 距离 、 室 内 外 绝缘 导线

至 地 面 最 小 距离 、 室 外 绝缘 导线 至 建筑 物 最 小 距离 应 符合 设计 文

件 要 求 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 见证 检验 20% 。

«71 -



检验方法 : 观察
及测量检查。
8.3.9 在爆炸、火灾危
险环境的配线防护应符合设计文件要求
及相关标准的有关规定。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察
及测量检查。
一
般
项
目
8.3.10 钢管与设备
不能直接连接时 , 宜采取加装
软管等保护
措施。
检验数量 : 施工
单位全部检验。
检验方法 : 观察检查。
8.3.11 当导管敷设遇到下列情况时 , 中间宜增设接线盒或拉线
盒 , 且盒子
的位置应便于穿线。
1 导管
长度每大于 40 m, 无弯曲 ;
2 导管
长度每大于 30 m, 有 1 个弯曲 ;
3 导管
长度每大于 20 m, 有 2 个弯曲 ;
4 导管
长度每大于 10 m, 有 3 个弯曲。
检验数量 : 施工
单位抽检 20% 。
检验方法 : 观察
及测量检查。
8.3.12 钢保护
管的
连接应符合
下列规定 :
1 采用螺纹连接时 , 管端螺纹
长度不应小于管接头
长度的
1/2 , 其螺纹
宜外露 2 ~3 扣 ;
2 采用
套管连接时 , 套管长度为连接管外径
的 1.5 ~3 倍 ,
连接管的对口处应在套管的中心 ;
3 采用焊接连接时 , 焊口应焊接牢固、严
密。
检验数量 : 施工
单位抽检 20% 。
检验方法 : 观察
及测量检查。
8.3.13 暗配线路的安装应符合下列规定 :
1 钢管
与接线盒、开关
盒、灯头盒的可用焊接固定 , 管口
«72.
[OCR]
检验 方法 : 观察 及 测量 检查 。
8.3.9 在 爆炸 、 火 灾 危 险 环 境 的 配 线 防护 应 符合 设计 文件 要 求
及 相关 标准 的 有 关 规 定 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 见证 检验 20% 。

检验 方法 : 观察 及 测量 检查 。

一 般 项 目

8.3.10 钢管 与 设备 不 能 直接 连接 时 ， 宣 采取 加 装 软 管 等 保护
措施 。

检验 数量 : 施工 单位 全 部 检验 。

检验 方法 : 观察 检查 。
8.3.11 当 导 管 歼 设 遇 到 下 列 情况 时 ， 中 间 宜 增设 接线 盒 或 拉线
盒 ， 且 盒子 的 位 置 应 便于 穿线 。

1 导管 长 度 每 大 于 40 m， 无 弯曲 ;

2 导管 长 度 每 大 于 30 mm， 有 1 个 讨 曲 ;

3 导管 长 度 每 大 于 20 m， 有 2 个 诸 曲 ;

4 导管 长 度 每 大 于 10 m， 有 3 个 弯曲 。

检验 数量 : 施工 单位 抽检 20% 。

检验 方法 : 观察 及 测量 检查 。
8.3.12 钢 保护 管 的 连接 应 符合 下 列 规 定 :

1 采用 螺纹 连接 时 ， 管 端 螺 纹 长 度 不 应 小 于 管 接头 长 度 的
1/2， 其 螺纹 宜 外 露 2 ~3 411;

2 采用 套 管 连接 时 ， 套 管 长 度 为 连接 管 外 径 的 1.5 ~3 倍 ，
连接 管 的 对 口 处 应 在 套 管 的 中 心 ;

3 ”采用 焊接 连接 时 ， 焊 口 应 焊接 牢固 、 严 密 。

检验 数量 : 施工 单位 抽检 20% 。

检验 方法 : 观察 及 测量 检查 。
8.3.13 暗 配 线路 的 安装 应 符合 下 列 规定 :

1 钢管 与 接线 盒 、 开 关 盒 、 灯 头 盒 的 可 用 焊接 固定 ， 管 口
。72 ，



露出盒内
壁的长度应小于 5 mm, 焊后应补刷防腐漆。
2 暗配线路的电线保护管路应沿最近的路线甫
设。埋人
建
筑物或构筑物内的电线管与建筑物表面的距离不应小于 15 mm。
检验数量 : 施工
单位抽检 20% 。
检验方法 : 观察
及测量检查。
8.3.14 明配线路的安装应符合
下列规定 :
1 明配线路
的电线管 , 其垂直及水平敷设直线段的垂直或
水平偏
差 , 每 2 m 内应小于 3 mm, 全长连续偏差不应大于管材
SME 1/2;
2 , 明配保护管路应排列整齐 , 固定点间的距离
应均匀 , 管
卡与终端、弯头
中点、电气设备或
箱
盒边缘的距离
应为 150 ~
500 mm,
检验数量 : 施工
单位抽检 20%,
检验方法 : 观察
及测量检查。
8.3.15 金属保护
管接地跨接线直径应符合表 8. 3. 15 的规定 ,
焊接长度不应小于直径的 6 倍。
检验数量 : 施工
单位抽检 20% 。
检验方法 : 观察
及测量检查。
表 8.3.15 金属
管跨接线直径
金属
保护管公称直径 (mm) 跨接线直径 (mm)
电线管
钢
管
圆钢 LE:
<32 <25 6 nt
40 32 8 |
50 40 ~50 10 =
70 ~80 70 ~80 st 25 x4
8.3.16 金属软保护管的安装
应符合
下列规定 ;
1 弯曲半径不应小于管子外径
的 6 倍 ;
2 固定
点间距不得大于 1.3 m, 管卡与终端、弯
头中点距
«73.
[OCR]
露出 盒 内 壁 的 长 度 应 小 于 5 mm， 焊 后 应 补 刷 防 腐 漆 。

2 暗 配 线路 的 电线 保护 管 路 应 沿 最 近 的 路 线 甫 设 。 埋 人 建
筑 物 或 构筑 物 内 的 电线 管 与 建筑 物 表 面 的 距离 不 应 小 于 15 mm,

检验 数量 : 施工 单位 抽检 20% 。

检验 方法 : 观察 及 测量 检查 。

8.3.14 明 配 线路 的 安装 应 符合 下 列 规定 :

1 明 配 线路 的 电线 管 ， 其 垂直 及 水 平 歼 设 直 线段 的 垂直 或
水 平 偏差 ， 每 2 m 内 应 小 于 3 mm， 全 长 连续 偏差 不 应 大 于 管材
外 径 的 1/2;

2 明 配 保护 管 路 应 排列 整齐 ， 固 定点 间 的 距离 应 均匀 ， 管
卡 与 终端 、 弯 头 中 点 、 电 气 设备 或 箱 盒 边 缘 的 距离 应 为 150 ~
500 mm,

检验 数量 : 施工 单位 抽检 20%,

检验 方法 : 观察 及 测量 检查 。

8.3.15 金属 保护 管 接 地 路 接线 直径 应 符合 表 8. 3. 15 的 规定 ，
焊接 长 度 不 应 小 于 直径 的 6 倍 。

检验 数量 : 施工 单位 抽检 20% 。

检验 方法 : 观察 及 测量 检查 。

表 8.3.15 金属 管 跨 接线 直径
_ 人 一 食 EE - 1
_ 6 一 # - “ 一 1
_ SS - oa - nm 一
| ?ra | | 一 ax4 |
8.3.16 金属 软 保护 管 的 安装 应 符合 下 列 规定 :

1 弯曲 半径 不 应 小 于 管子 外 径 的 6 倍 ;

2 固定 点 间距 不 得 大 于 1.3 mm， 管 卡 与 终端 、 弯 头 中 点 距

+73.



离宜为 300 mm;
3 ”与 嵌人式灯具或类似
器具连接时 , 其末端
固定管卡可安
装
于灯具、器具边缘为
起点的管长 1 m 处 ;
4 金属软管不应有退
绞、松
散现象 , 中间无接头 , 与设备、
器具连接处应用专用接头 , 且密封良好 , 接
地可靠。
检验数量 : 施工
单位抽检 20% 。
检验方法 : 观察
及测量检查。
8.3.17 塑料保护管
的安装
应符合下列规定 :
1 在砖砌体上吻槽敷设
时 , 应用强度
不低于 M10 等
级的水
泥砂浆
抹面保护 , 其厚度
不应小于 15 mm,
2 , 在混凝土
层内敷设时 , 应用强度
不低于 M10 等
级的水泥
砂浆
抹面保护 , 其厚度不应小于 20 mm,
3 塑料波纹保护管应避开抽烟道
和供热管 , 与供热管道的
距离
不应小于 200 mm,
4 用塑料波纹
管作电线
管时 , 不应有破裂
或砂眼 , 弯曲后
不应产生裂纹或显著凹
瘤 , 弯曲角度不应小于 90", 波纹管应采
用专用接头
及管帽、卡环配套
使用。
5 塑料电线管
管口应平整、光滑 , 连接处应涂专用胶合剂
密封 , 采用插人法连接时插和人深度为管子外径的 1.1~1.8 fF,
采用套管连接时套管长度为管子外径的 1.5 ~3 倍 , 对接口
在套
管
的中心。
6 ”塑料 电线管穿过易受机械损伤的楼板时
应加套钢管保护 ,
埋人地面或楼板
的塑料电线
管 , 其保护厚度距楼板面
不低于
500 mm。 在
引向设备而
露出地面
易受机械损伤的一段亦应有保
护措施。
检验数量 : 施工
单位抽检 20% 。
检验方法 : 观察
及测量检查。
8.3.18 电线保护管路的安装在直线和弯曲
处
均不应有折
皱、四
穴
和裂颖 , 弯扁程度不应大于管外径的 10% , 金属管连接
处应
“7T4 .
[OCR]
离 宜 为 300 mm;

3 与 艇 人 式 灯 具 或 类 似 器 具 连 接 时 ， 其 末端 固定 管 卡 可 安
装 于 灯具 、 需 具 边 缘 为 起 点 的 管 长 1 mit;

4 金属 软 管 不 应 有 退 绞 、 松 散 现象 ， 中 间 无 接头 ， 与 设备 、
器 具 连 接 处 应 用 专用 接头 ， 且 密封 良好 ， 接 地 可 靠 。

检验 数量 : 施工 单位 抽检 20% 。

检验 方法 : 观察 及 测量 检查 。

8.3.17 塑料 保护 管 的 安装 应 符合 下 列 规定 :

1 在 砖 砌 体 上 吻 槽 熬 设 时 ， 应 用 强度 不 低 于 M10 等 级 的 水
泥 砂浆 抹 面 保护 ， 其 厚度 不 应 小 于 15 mm,

2 在 混凝土 层 内 敷设 时 ， 应 用 强度 不 低 于 M10 等 级 的 水 泥
砂浆 抹 面 保护 ， 其 厚度 不 应 小 于 20 mm,

3 塑料 波纹 保护 管 应 避 开 抽烟 道 和 供 热管 ， 与 供 热管 道 的
距离 不 应 小 于 200 mm,

4 用 塑料 波纹 管 作 电线 管 时 ， 不 应 有 破裂 或 砂 眼 ， 弯 曲 后
不 应 产生 裂纹 或 显著 凹 瘤 ， 弯 曲 角 度 不 应 小 于 90"， 波 纹 管 应 采
用 专用 接头 及 管 帽 、 卡 环 配 套 使 用 。

5 塑料 电线 管 管 口 应 平整 、 光 滑 ， 连 接 处 应 涂 专用 胶合 剂
密封 ， 采 用 插 人 法 连接 时 插 人 深度 为 管子 外 径 的 1.1~1.8 倍 ，
采用 套 管 连接 时 套 管 长 度 为 管子 外 径 的 1.5 ~3 倍 ， 对 接口 在 套
管 的 中 心 。

6 ”塑料 电线 管 穿 过 易 受 机 械 损伤 的 楼 板 时 应 加 套 钢 管 保护 ，
埋 人 地 面 或 楼 板 的 塑料 电线 管 ， 其 保护 厚度 距 楼 板 面 不 低 于
500 mm。 在 引 向 设备 而 露出 地 面 易 受 机 械 损伤 的 一 段 亦 应 有 保
护 措施 。

检验 数量 : 施工 单位 抽检 20% 。

检验 方法 : 观察 及 测量 检查 。

8.3.18 电线 保护 管 路 的 安装 在 直线 和 弯曲 处 均 不 应 有 折 皱 、 加
穴 和 裂 颖 ， 弯 局 程度 不 应 大 于 管 外 径 的 10% ， 金 属 管 连 接 处 应
“性 人



焊接或采用与导管型
号规格相适配
的专用接头 , 连接应牢固可
靠 , 并用配套的专用接地线卡跨接。
检验数量 : 施工
单位全部检验。
检验方法 : 观察
及测量检查。
8.3.19 保护管内绝缘导线总面积不应大于管内截面的 40% , 不
同回路、不
同电压、交流与直流的导线不得穿于同一根管内 , 同
一交流回路的导线应
穿于同一
管内 , 导线及中性线应有区分
标志。
检验数量 ;: 施工单位抽检 20% 。
检验方法 : 观察检查。
8. 3. 20” 配线用线槽固定点应符合设计文件要
求 , 连接应连续无
间断 , 槽盖齐
全 , 其水平和垂直偏差不应大于其宽度的 20% ,
金属
线槽防腐良好 , 并应可靠接地或接零。
检验数量 : 施工
单位抽检 20% 。
检验方法 : 观察检查。
8.3.21 绝缘导线沿室内墙
体、顶棚敷设
时 , 其支持点间的
最大
距离
应符合表 8. 3. 21 的规定 , 室外墙面上直接固定点间距不应
大
于 2 m。
表 8.3.21 室内
沿墙体、顶棚甫设支持点的最大距离
芯线截面 (mm?) 1 ~4 6~10 14 ~25 35~120
支持
点最大距离 (m) 2.0 2.5 3.0 6.0
检验数量 : 施工
单位抽检 20%.
检验方法 : 观察检查。
8.4 配电箱安装
主
控
项
目
8.4.1 配电箱安装
位置、安装方式应符合
设计文件要
求 , 本
体
.75 .
[OCR]
焊接 或 采用 与 导管 型 号 规格 相 适 配 的 专用 接头 ， 连 接应 牢固 可
靠 ， 并 用 配套 的 专用 接地 线 卡 跨 接 。

检验 数量 : 施工 单位 全 部 检验 。

检验 方法 : 观察 及 测量 检查 。
8.3.19 保护 管内 绝缘 导线 总 面积 不 应 大 于 管内 截面 的 40% ， 不
同 回路 、 不 同 电 压 、 交 流 与 直流 的 导线 不 得 穿 于 同一 根 管内 ， 同
一 交流 回路 的 导线 应 穿 于 同一 管内 ， 导 线 及 中 性 线 应 有 区 分
标志 。

检验 数量 : 施工 单位 抽检 20% 。

检验 方法 : 观察 检查 。
8.3.20 配 线 用 线 槽 固定 点 应 符合 设计 文件 要 求 ， 连 接应 连续 无
间断 ， 槽 盖 齐 全 ， 其 水 平和 垂直 偏差 不 应 大 于 其 宽度 的 20% ，
金属 线 模 防 腐 良 好 ， 并 应 可 靠 接地 或 接 零 。

检验 数量 : 施工 单位 抽检 20% 。

检验 方法 : 观察 检查 。
8.3.21 绝缘 导线 沿 室内 墙 体 、 顶 棚 敷 设 时 ， 其 支持 点 间 的 最 大
BERNER 8. 3. 21 的 规定 ， 室 外 墙 面 上 直接 固定 点 间距 不 应
XF2m,

表 8.3.21 室内 沿 墙 体 、 顶 棚 歼 设 支持 点 的 最 大 距离
TO
aa | | as | so | eo |

检验 数量 : 施工 单位 抽检 20%,
检验 方法 : 观察 检查 。
8.4 配 电 箱 安 装
主 控 项 目
8.4.1 配 电 箱 安装 位 置 、 安 装 方式 应 符合 设计 文件 要 求 ， 本 体
。75 。



接地
可靠。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察检查。
8.4.2 双电源切换装置动作可
靠 , 切换时间
应符合
设计文件
要
求。
检验数量 ; 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察及检查质量证明文
件 , 试
验检查。
一般项
目
8.4.3 配电箱上应标明回路编号、回
路名称和额定电流 , 有
备
用电源
时应有标志。
检验数量 : 施工
单位全部检验。
检验方法 : 观察检查。
8.4.4 导线连接无松动 , 保
护、控
制
、测
量、信号
等回路正常。
检验数量 : 施工
单位全部检验。
检验方法 : 观察、操作检查。
8.5 UPS 不间断电源装置及 EPS 应急电
源装置
主
控
项
目
8.5.1 UPS 不间断电源装置及 EPS 应急电源装置的内部结线连
接正
确 , 紧固件齐全 , 可靠不松
动 , 焊接连接无脱落现象。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 依照设计文件及观察检查。
8.5.2 UPS 不间断电源装置及 EPS 应急电源装置
指标应符合下
列规定 :
1 输入、输
出各级保护系统和输出
的电压稳定
性、波形畸
变系数、频
率、相
位、静态开关的动作等各项技术性能指标
应符
合产品技术文件要求和设计文件要求 ;
“76 .
[OCR]
接地 可 靠 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 见证 检验 20% 。
检验 方法 : 观察 检查 。
8.4.2 双 电 源 切 换 装 置 动作 可 靠 ， 切 换 时 间 应 符合 设计 文件
要 求 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 见证 检验 20% 。
检验 方法 : 观察 及 检查 质量 证 明文 件 ， 试 验 检查 。
一 般 项 目
8.4.3 配 电 箱 上 应 标明 回路 编号 、 回 路 名 称 和 额定 电流 ， 有 备
用 电源 时 应 有 标志 。
检验 数量 : 施工 单位 全 部 检验 。
检验 方法 : 观察 检查 。
8.4.4 导线 连接 无 松动 ， 保 护 、 控 制 、 测 量 、 信 和 号 等 回路 正常 。
检验 数量 : 施工 单位 全 部 检验 。
检验 方法 : 观察 、 操 作 检查 。
8.5 UPS 不 间断 电源 装置 及 EPS 应 急电 源 装 置
主 控 项 目
8.5.1 UPS 不 间断 电源 装置 及 EPS 应 急电 源 装 置 的 内 部 结 线 连
接 正确 ， 紧 固件 齐 人 全， 可靠 不 松动 ， 焊 接连 接 无 脱落 现象 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 见证 检验 20% 。
检验 方法 : 依照 设计 文件 及 观察 检查 。
8.5.2 UPS 不 间断 电源 装置 及 EPS 应 急电 源 装 置 指标 应 符合 下
列 规定 :
1 输入 、 输 出 各 级 保护 系统 和 输出 的 电压 稳定 性 、 波 形 畸
变 系数 、 频 率 、 相 位 、 静 态 开 关 的 动作 等 各 项 技术 性 能 指标 应 符
合 产品 技术 文件 要 求 和 设计 文件 要 求 ;
«76+



2 蓄电池容量及切换时间应符合产品技术文件要求和设计
文件
要求。
检验数量 ; 施工单位全部检验 , 监理单位全部见证检验。
检验方法 : 测量试验检查。
8.5.3 UPS 不间断电源装置及 EPS 应急电源装置输出
端的系统
接地方式
应符合设计文件要求。
检验数量 ; 施工、监理单位均全部检查。
检验方法 : 观察检查。
8.5.4 UPS 不间断电源装置及 EPS 应急电源装置蓄电池安装应
符合
下列规定 :
1 柜体的形式
、规格、尺寸和平面布置应符合设计文件要求。
屏、柜单独或成列安装
时 , 其垂直度
、水平偏差
以及屏、柜面的偏
差和
屏、柜间接颖的允许偏差应符合本标准表 5. 7. 1 的规定。
2 , 柜体水
平及垂直度应符合蓄电池安装要求。
3 蓄电池
安装应排列整齐 , 距离均匀
一致 , 连接条应经过
防腐
处理。
4 蓄电池
极性连接正确 , 并牢固
可靠。
检验数量 ; 施工单位全部检验 , 监
理单位全部见证检验。
检验方法 : 依照设计及相关技术文件观察
、测
量检查。
一
般
项
目
8.5.5 安放 UPS 不间断电源装置及 EPS 应急电源装置的机架组
装
应横平紧直 , 水平
度、垂直度允许偏差不应大于 1.5%, KE
件齐全。
检验数量 : 施工
单位全部检验。
检验方法 : 观察检查。
8.5.6 引入
或引出 UPS 不间断电源装置及 EPS 应急电
源装置的
电线、电绕的屏蔽护套接地连接可
靠 , 与接地干线就近连接 ; 接
地标识清晰。
«77 -
[OCR]
2 蓄电池 容量 及 切换 时 间 应 符合 产品 技术 文件 要 求 和 设计
文件 要 求 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检验 方法 : 测量 试验 检查 。

8.5.3 UPS 不 间断 电源 装置 及 EPS 应 急电 源 装置 输出 端的 系统
接地 方式 应 符合 设计 文件 要 求 。

检验 数量 : 施工 、 监 理 单位 均 全 部 检查 。

检验 方法 : 观察 检查 。

8.5.4 UPS 不 间断 电源 装置 及 EPS 应 急电 源 装 置 蓄电池 安装 应
符合 下 列 规 定 :

1 柜 体 的 形式 、 规 格 、 扩 十 和 平面 布置 应 符合 设计 文件 要 求 。
屏 、 柜 单独 或 成 列 安装 时 ， 其 垂直 度 、 水 平 偏差 以 及 屏 、 柜 面 的 偏
差 和 屏 、 柜 间接 缝 的 允许 偏差 应 符合 本 标准 表 5.7. 1 的 规定 。

2 柜 体 水 平 及 垂直 度 应 符合 蓄电池 安装 要 求 。

3 蓄电池 安装 应 排列 整齐 ， 距 离 均 匀 一 致 ， 连 接 条 应 经 过
防腐 处 理 。

4 蓄电池 极 性 连接 正确 ， 并 牢固 可 靠 。

检验 数量 : 施工 单位 全 部 检验 ,监理 单位 全 部 见证 检验 。

检验 方法 : 依照 设计 及 相关 技术 文件 观察 、 测 量 检查 。

一 般 项 目
8.5.5 安放 UPS 不 间断 电源 装置 及 EPS 应 急电 源 装 置 的 机 架 组
装 应 横 平 紧 直 ， 水 平 度 、 垂 直 度 允许 偏差 不 应 大 于 1. 5%o， 紧 固
件 齐全 。

检验 数量 : 施工 单位 全 部 检验 。

检验 方法 : 观察 检查 。

8.5.6 引入 或 引出 UPS 不 间断 电源 装置 及 EPS 应 急电 源 装 置 的
电线 、 电 缆 的 屏蔽 护 套 接地 连接 可 靠 ， 与 接地 干线 就 近 连 接 ; 接
地 标识 清晰 。

«77 -



检验数量 : 施工
单位全部检验。
检验方法 : 观察
、测
量检查。
8.6 防爆电气设备安装
主
控
项
目
8.6.1 隔爆
型电机轴与轴孔、风扇与端罩正常工作状态下应无
碰
控现象。
检验数量 : 施工
单位全部检验。
检验方法 : 观察检查。
8.6.2 防爆电气设备电气联锁装置应可靠。
检验数量 : 施工
单位全部检验。
检验方法 : 试验检查。
8.6.3 增安型和无火花
型电机定、转子间单边气
隙值应符合产
品规定。
检验数量 : 施工
单位全部检验。
检验方法 : 测量检查。
8.6.4 防爆电器多余的进线
口
应密封良好 , 设备的固定螺栓及
防松装置
齐全。
检验数量 : 施工
单位全部检验。
检验方法 : 观察检查。
8.6.5 防爆电器在额定工作状态
下 , 外壳的温度
不
应超过产品
的规定值。
检验数量 : 施工
单位全部检验。
检验方法 : 测量检查。
87 滑
触
线
主
控
项
目
8.7.1 滑触线的布置应符合
下列规定 :
«78
[OCR]
检验 数量 ; 施工 单位 全 部 检验 。
检验 方法 : 观察 、 测 量 检查 。
8.6 防爆 电气 设备 安装
主 控 项 目

8.6.1 隔 爆 型 电机 轴 与 轴 孔 、 风 扇 与 端 章 正常 工作 状态 下 应 无
碰 控 现象 。

检验 数量 ; 施工 单位 全 部 检验 。

检验 方法 : 观察 检查 。
8.6.2 ”防爆 电气 设备 电气 联 锁 装置 应 可 靠 。

检验 数量 ; 施工 单位 全 部 检验 。

检验 方法 试验 检查 。
8.6.3 增 安 型 和 无 火花 型 电机 定 、 转 子 间 单 边 气 隙 值 应 符合 产
品 规定 。

检验 数量 ; 施工 单位 全 部 检验 。

检验 方法 : 测量 检查 。
8.6.4 ”防爆 电器 多 余 的 进 线 口 应 密封 良好 ， 设 备 的 固定 螺栓 及
防 松 装置 齐全 。

检验 数量 ; 施工 单位 全 部 检验 。

检验 方法 : 观察 检查 。
8.6.5 ”防爆 电器 在 额定 工作 状态 下 ， 外 壳 的 温度 不 应 超过 产品
的 规定 值 。

检验 数量 ; 施工 单位 全 部 检验 。

检验 方法 ; 测量 检查 。

8.7 # 触 线
主 控 项 目

8.7.1 滑 触 线 的 布置 应 符合 下 列 规定 :
。 78 ，



1 相邻导电部分和导电部分对接地网的净距应大于 30 mm
2 距离地面
高度不应小
于 3.5 m, 裸滑触
线在汽车通过部
分不应小于 6 mi
3 距离一般管道不应小于 1 m, 距离设备和氧气管道不应
小
于 1.5 m, 上距离
易燃气体、液体管道不应小于 3 m。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察
及测量检查。
8.7.2 滑触
线的中心
与
起重机轨道的
实际中心
线
的距离及滑触
线之间的水平或垂直距离应一
致
检验数量 ; 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察
及测量检查。
8.7.3 滑触线支架与绝缘子固定可
靠 , 滑触连接处平滑 , 导
线
与
滑触线处应镀锡或加焊有电镀层的接线板。
检验数量 ; 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察检查。
8.7.4 滑触器绝缘子和绝缘衬垫不得有有裂纹、破损 , 导电部分
对地的绝缘应良好。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察检查。
8.7.5 滑
触器线限位行程开关的安装应符合
设计文件要
求 , 指
示灯显示准确。
检验数量 ; 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察检查。
一
般
项
目
8.7.6 滑触线及滑
触器与支架间的
缓冲
软
垫片
应
齐全 , 支
架安
装应平整
牢固
、间距均匀。
检验数量 : 施工
单位全部检验。
检验方法 : 观察检查。
.79 .
[OCR]
1 相 邻 导电 部 分 和 导电 部 分 对 接地 网 的 净 距 应 大 于 30 mm

2 距离 地 面 高 度 不 应 小 于 3.5 m， 裸 滑 触 线 在 汽车 通过 部
分 不 应 小 于 6 mi

3 距离 一 般 管道 不 应 小 于 1 m， 距 离 设 备 和 氧气 管道 不 应
小 于 1.5 m， 距 离 易 燃 气体 、 液 体 管道 不 应 小 于 3 m。

检验 数量 : 施工 单位 全 部 检验 ,监理 单位 见证 检验 20% 。

检验 方法 : 观察 及 测量 检查 。
8.7.2 滑 触 线 的 中 心 与 起 重 机 轨道 的 实际 中 心 线 的 距离 及 滑 触
线 之 间 的 水 平 或 垂直 距离 应 一 致 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 见证 检验 20% 。

检验 方法 : 观察 及 测量 检查 。
8.7.3 滑 触 线 支 架 与 绝缘 子 固 定 可 靠 ， 滑 触 连接 处 平滑 ， 导 线
与 滑 触 线 处 应 镀 锡 或 加 焊 有 电镀 层 的 接线 板 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 见证 检验 20% 。

检验 方法 : 观察 检查 。
8.7.4 滑 触 器 绝缘 子 和 绝缘 衬 垫 不 得 有 有 裂纹、 破损 ， 导 电 部 分
对 地 的 绝缘 应 民 好 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检验 方法 : 观察 检查 。
8.7.5 滑 触 器 线 限 位 行程 开关 的 安装 应 符合 设计 文件 要 求 ， 指
示 灯 显示 准确 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检验 方法 : 观察 检查 。

一 般 项 目

8.7.6 滑 触 线 及 滑 触 器 与 支 洪 间 的 缓冲 软 垫 片 应 齐全 ， 文 架 安
装 应 平整 牢固 、 间 距 均 义 。

检验 数量 : 施工 单位 全 部 检验 。

检验 方法 : 观察 检查 。

。 79 。



8.7.7 滑触线和滑触
器的施工质量应符合
下列规定 :
1 软电缆
夹间距宜小于 5 m。
2 安全式滑接线各夹
之间的距离宜小于 3 m。
检验数量 : 施工
单位全部检验。
检验方法 : 观察
及测量检查。
8.7.8 滑触线分段
和伸缩颖的间隙应符合
下列规定 :
1 分
段供电的滑触
线 , 当各分段电源允许并联运行
时 , 分段
间隙
为 20 mm; 当各分段电源不允许并联运行时 , 分段间隙
应大于
继电器
滑触块的宽度 , 并应采取防止滑出块落和
人间隙的措施。
2 , 滑触
线间隙
处应采用硬质绝缘材料的托板
连接 , 托板与
滑触线的接触面应在同一水平面上。
3 设置检修段时滑触线的工作段
与检修段
的绝缘间隙宜为
50 mm,
检验数量 : 施工
单位全部检验。
检验方法 : 观察检查。
8.7.9 软电缆终端固定装置和拉紧装置安装牢固可
靠 , 调
节装
置齐
全 , 悬挂装置
沿滑道灵活 , 无跳动、卡
阻现象。
检验数量 : 施工
单位全部检验。
检验方法 : 观察检查。
8.7.10 滑触器接触面平整光滑 , 与滑
触线接触
可靠 , 压紧弹簧
的压力应符合要
求 , 滑触器的中心线不应超出滑触
线的边缘。
检验数量 : 施工
单位全部检验。
检验方法 : 观察检查。
wm 封闭
式母线
主
控
项
目
8.8.1 母线与母线及母线
与电器接线
端子间采用螺栓搭
接、连
接
时 , 应符合
下列规定 :
.80 .
[OCR]
8.7.7 滑 触 线 和 滑 触 器 的 施工 质量 应 符合 下 列 规定 :

1 软 电费 夹 间距 宜 小 于 5 m。

2 安全 式 滑 接线 各 夹 之 间 的 距离 宜 小 于 3 m。

检验 数量 : 施工 单位 全 部 检验 。

检验 方法 : 观察 及 测量 检查 。
8.7.8 滑 触 线 分 段 和 伸缩 颖 的 间 陀 应 符合 下 列 规定 :

1 分 段 供电 的 滑 触 线 ， 当 各 分 段 电 源 允许 并 联运 行 时 ， 分 段
间 院 为 20 mm; 当 各 分 段 电源 不 允许 并 联运 行 时 ， 分 段 间 辽 应 大 于
继电器 滑 触 块 的 宽度 ， 并 应 采取 防止 滑 出 块 落 入 间 院 的 措施 。

2 滑 触 线 间 院 处 应 采用 硬 质 绝缘 材料 的 托 板 连接 ， 托 板 与
滑 触 线 的 接触 面 应 在 同一 水 平面 上 。

3 设置 检修 段 时 滑 触 线 的 工作 段 与 检修 段 的 绝缘 间 院 宜 为
50 mm,

检验 数量 : 施工 单位 全 部 检验 。

检验 方法 : 观察 检查 。
8.7.9 软 电缆 终端 固定 装置 和 拉 紧 装置 安装 牢固 可 靠 ， 调 节 装
置 齐 人 全， 悬挂 装置 沿 滑 道 灵 活 ， 无 跳动 、 卡 阻 现象 。

检验 数量 : 施工 单位 全 部 检验 。

检验 方法 : 观察 检查 。
8.7.10 滑 触 器 接触 面 平整 光滑 ， 与 滑 触 线 接触 可 靠 ， 压 紧 弹 簧
的 压力 应 符合 要 求 ， 滑 触 器 的 中 心 线 不 应 超出 滑 触 线 的 边缘 。

检验 数量 : 施工 单位 全 部 检验 。

检验 方法 : 观察 检查 。

8.8 封闭 式 母线
主 控 项 目

8.8.1 母线 与 母线 及 母线 与 电器 接线 端子 间 采 用 螺栓 搭 接 、 连
接 时 ， 应 符合 下 列 规定 :
« 80 ，



1 母线
的各类搭接连接
的钻孔直径和搭接长度符合本标准
附录 G 的规定 , 用力矩扳手拧紧钢制连接螺栓的力矩值符合本标
准
表 5. 12. 4 的规定 ;
2 母线接触面清洁 , 涂电力复合脂 , 螺栓孔周边
无毛刺 ;
3 连接螺栓两侧有平垫 图, 相邻垫圈间有大于 3 mm 的间
隙 , 螺母侧装有弹簧
垫圈
或锁紧螺母 ;
4 螺栓
受力均匀 , 不
使电器的接线端子受额外应力。
检验数量 ; 施工单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察
及测量检查。
8. 8.2 封闭、插接式母线安装应符合
下列规定 :
1 母线
的连接方法符合产品技术文件要求 ;
2 , 当段与
段连接
时 , 两相邻
段母线
及外壳对
准 , 连
接后不
使母线及外壳受额外应力 ;
3 母线
与外壳同心 , 允许偏盖
为上 5 mm,
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察
及测量检查。
8.8.3 插接母线
槽的安装质量应符合下列规定 :
1 插接母线
槽的安装位置应符合
设计文件要
求 , 与
之配套
的插接开关箱或插接头箱应符合产品技术文件要求 ;
2 母线
槽的安装应牢固 , 其水平或垂直设备的支架及托架
均应设置调整螺栓 , 并确保母线槽处
于水平或垂直状态 ;
3 插接母线
槽
的对插连接应符合产品技术文件要求 ;
4 安装后的母线模其终端应有终端盖封
闭 , 各段
母线槽的
外壳应可靠接地。
检验数量 : 施工单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察
及测量检查。
一
般
项
目
8.8.4 封闭、插接式母线组装和固定位置
应正确 , 外壳
与底座
.-81-
[OCR]
1 母线 的 各 类 搭 接连 接 的 钻 孔 直径 和 搭 接 长 度 符合 本 标准
附录 G 的 规定 ， 用 力矩 扳手 拧紧 钢 制 连接 螺栓 的 力矩 值 符合 本 标
准 表 5. 12. 4 的 规定 ;

2 母线 接触 面 清洁 ， 涂 电力 复合 脂 ， 螺 栓 孔 周边 无 毛刺 ;

3 连接 螺栓 两 侧 有 平 垫圈 ， 相 邻 垫 圈 间 有 大 于 3 mm 的 间
际 ， 螺 母 侧 装 有 弹簧 垫圈 或 锁 紧 螺母 ;

4 螺栓 受 力 均匀 ， 不 使 电器 的 接线 端子 受 额外 应 力 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检验 方法 : 观察 及 测量 检查 。

8.8.2 封 财 、 插 接 式 母线 安装 应 符合 下 列 规定 :
1 母线 的 连接 方法 符合 产品 技术 文件 要 求 ;
| 2 ， 当 段 与 段 连接 时 ， 两 相 邻 段 母线 及 外 壳 对 准 ， 连 接 后 不
使 母线 及 外 充 受 额外 应 力 ;

3 母线 与 外 壳 同 心 ， 允 许 偏 差 为 +5 mm,

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 见证 检验 20% 。

检验 方法 : 观察 及 测量 检查 。

8.8.3 插 接 母 线 槽 的 安装 质量 应 符合 下 列 规 定 :

1 插 接 母线 槽 的 安装 位 置 应 符合 设计 文件 要 求 ， 与 之 配套
的 插 接 开关 箱 或 插 接 头 箱 应 符合 产品 技术 文件 要 求 ;

2 母线 槽 的 安装 应 牢固 ， 其 水 平 或 垂直 设备 的 支架 及 托 架
均 应 设置 调整 螺栓 ， 并 确保 母线 槽 处 于 水 平 或 垂直 状态 ;

3 插 接 母线 槽 的 对 择 连 接应 符合 产品 技术 文件 要 求 ;

4 安 效 后 的 母线 槽 其 终端 应 有 终端 盖 封 闭 ， 各 段 母线 槽 的
外 元 应 可 靠 接地 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 见证 检验 20% 。

检验 方法 : 观察 及 测量 检查 。

一 般 项 目
8.8.4 封闭 、 插 接 式 母线 组 装 和 固定 位 置 应 正确 ， 外 壳 与 底座
« 81



间、外壳各连接部位和母线的连接螺栓按产品技术文件要求正确
选择 , 连
接紧固。
检验数量 : 施工
单位全部检验。
检验方法 : 观察
及测量检查。
8.8.5 母线
与母线间、母
线与电器接线端子搭
接 , 搭接
面的处
理应符合本标准第 5. 12. 4 条的有关规定。
8.9 起重机电气
装置
主
控
项
目
8.9.1 电气保护装置的电磁制动应迅速准确 , 行程
限位开关动
作
后 , 应能使有关的电动
机切断电源 , 并使
起重机各机构停目
移动。
检验数量 ; 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察、测
试检查。
8.9.2 起重机的
无负荷、静负荷、动负荷试运转应无异常。
检验数量 : 施工
单位全部检验 ,监理 单位全部见证检验。
检验方法 : 观察、测
试检查。
一
般
项
目
8.9.3 起重机轨道连接处应作电气跨越 ; 起重机
的每条轨道应
设
两点接地。
检验数量 : 施工
单位全部检验。
检验方法 : 观察检查。
8.10 动车
组地面电源
主
控
项
目
8.10.1 电源
柜、现场插座箱安装
牢固 , 螺栓
连
接可
靠 , 柜
与
. 82 .
[OCR]
间 、 外 壳 各 连接 部 位 和 母线 的 连接 螺栓 按 产品 技术 文件 要 求 正 确

选择 ， 连 接 紧 固 。
检验 数量 施工 单位 全 部 检验 。
检验 方法 : 观察 及 测量 检查 。

8.8.5 ”母线 与 母线 间 、 母 线 与 电器 接线 端子 拱 接 ， 搭 接 面 的 处

理应 符合 本 标准 第 5. 12. 4 条 的 有 关 规定 。

8.9 起 重 机 电气 装置
主 控 项 上

8.9.1 电气 保护 装置 的 电磁 制 动 应 迅速 准确 ， 行 程 限 位 开关 动

作 后 ， 应 能 使 有 关 的 电动 机 切断 电源 ， 并 使 起 重 机 各 机 构 停止

移动 。
检验 数量 :施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 观察 、 测 试 检查 。

8.9.2 起 重 机 的 无 负荷 、 静 负荷 、 动 负荷 试 运转 应 无 异常
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 观察 、 测 试 检查 。

一 般 项 目

8.9.3 起 重 机 轨道 连接 处 应 作 电气 跨越 ， 起重机 的 每 条 轨道 应

设 两 点 接地 。
检验 数量 施工 单位 全 部 检验 。
检验 方法 观察 检查 。

8.10 ”动车 组 地 面 电源
主 控 项 目
8.10.1 电源 柜 、 现 场 插座 箱 安装 牢固 ， 螺 栓 连 接 可 靠 ， 柜 与
.82 «



墙、柜底面与地面的距离应符合设计文件要
求 , 盘柜无变形 , 表
面油漆
涂层完整、清
洁 , 元、器件完好
无损。
检验数量 : 施工单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察检查。
.83
[OCR]
墙 、 柜 底面 与 地 面 的 距离 应 符合 设计 文件 要 求 ， 盘 柜 无 变形 ， 表
面 油 漆 涂 层 完整 、 清 洁 ， 元 、 器 件 完好 无 损 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 观察 检查 。
. 83.



9 电气
照明
9.1 一
般
规
定
9.1.1 电气照明工程施工质量验收应包括电气照明进场检验、
室外照明、桥障及特殊场所照明。
9.2 ”电气 照明进场检验
主控项
目
9.2.1 室外照明灯具进场检验应符合下列规定 ;
1 符合本标准第 3. 3. 1 条第 2 款的有关规定 ;
2 灯具外
壳、开关手柄绝缘应完好 ;
3 灯具接线盒
防水密封垫应齐人全、 完整, 防护
等级符合设
计要求。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。
9.2.2 灯
柱
、灯
塔、灯桥的地脚螺栓进场检验应符合下列规定 :
1 符合
本标准第 3. 3. 1 条第 2 款的有关规定 ;
2 符合本标准第 4. 4. 4 条的有关规定。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。
9.2.3 灯
柱、灯
塔、灯桥的金属构件进
场检验应符合下列规定 :
1 符合
本标准第 3. 3. 1 条第 2 款的有关规定 ;
.84-
[OCR]
9 电气 照明
9.1 一 般 规 定
9.1.1 电气 照明 工程 施工 质量 验收 应 包括 电气 照明 进 场 检验 、
室外 照明 、 桥 隧 及 特殊 场所 照明 。
9.2 ”电气 照明 进 场 检验
主 控 项 目

9.2.1 室外 照明 灯具 进 场 检验 应 符合 下 列 规定 :

1 符合 本 标准 第 3. 3. 1 条 第 2 款 的 有 关 规 定 ;

2 灯具 外 帝 、 开 关 手 柄 绝缘 应 完好 ;

3 灯具 接线 盒 防水 密封 垫 应 齐全 、 完 整 ， 防 护 等 级 符合 设
计 要 求 。

检验 数量 : 施工 单位 全 部 检验 ,监理 单 位 全 部 见证 检验 。

检验 方法 : 依照 设计 文件 和 订货 合同 ， 检 查实 物 和 质量 证 明
Xo
9.2.2 JTHE. TIE. STARE LINER AR HERI NAF & TIRE :

1 符合 本 标准 第 3.3. 1 条 第 2 款 的 有 关 规 定 ;

2 符合 本 标准 第 4. 4. 4 条 的 有 关 规 定 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检验 方法 : 依照 设计 文件 和 订货 合同 ， 检 查实 物 和 质量 证 明
文件
9.2.3 灯 柱 、 和 灯塔、 灯 桥 的 金属 构件 进 场 检 验 应 符合 下 列 规定 :

1 符合 本 标准 第 3. 3. 1 条 第 2 款 的 有 关 规 定 ;

« 84 ，



2 符合本标准第 7. 2. 1 条第 3 款的有关规定。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。
9.2.4 桥梁、隧道和特殊场所用灯具进场检验应符合下列规定 :
1 符合
本标准第 3. 3. 1 条第 2 款的有关规定 ;
2 隧道照明灯具的固定应具有相应时速的风洞效应测试合
格的检测报告。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。
9.3 室外照明
主
控
项
目
9.3.1 室外照明
的灯具、设备的安装
应符合下列规定 :
1 和灯具、设备
的安装方式、高度应符合设计文件要求。
2 灯塔
、灯
柱、灯桥的外缘距轨道中心应符合设计文件要
求 , 且不应小于 2.45 m; 其布置不应影响信号上晾
望 ; 灯具应满
足铁路建筑限界、与接触网的安全距离及与铁路线上作业机械的
安全距离等要求。
3 灯具高度
设计无规定时灯柱离地面应不低于 3 m, 7E85
上安装时不应低于 2.5 m, 人金属押化物灯具安装
高
度不应小于
5m,
4 灯塔、灯桥的基础应符合设计文件要
求 , 表面平整 , 无
跑
浆、露筋、沉
降、开有
裂
、倾斜等缺陷 ,灯具 与基础固定应可
靠 , 地脚螺栓备帽应齐全 , 防腐蚀措施完好。
5 灯具
的电器保护装置应齐全 , 规格应与灯具适配。
6 灯杆的检修门应采取防水措施 , 且闭锁防盗装置完好。
«85.
[OCR]
2 符合 本 标准 第 7. 2. 1 条 第 3 款 的 有 关 规 定 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检验 方法 : 依照 设计 文件 和 订货 合同 ， 检 查实 物 和 质量 证 明
文件 s
9.2.4 桥梁 、 隧 道 和 特殊 场所 用 灯具 进 场 检 验 应 符合 下 列 规定 :

1 符合 本 标准 第 3. 3. 1 条 第 2 款 的 有 关 规 定 ;

2 隧 让 照明 灯具 的 固定 应 具有 相应 时 速 的 风 洞 效 应 测试 合
格 的 检测 报告 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检验 方法 : 依照 设计 文件 和 订货 合同 ， 检 查实 物 和 质量 证 明
文件

9.3 室外 照明
主 控 项 目
9.3.1 室外 照明 的 灯具 、 设 备 的 安装 应 符合 下 列 规定 :

1 灯具 、 设 备 的 安装 方式 、 高 度 应 符合 设计 文件 要 求 。

2 灯 培 、 灯 柱 、 灯 桥 的 外 缘 距 轨道 中 心 应 符合 设计 文件 要
求 ， 且 不 应 小 于 2.45 m; 其 布置 不 应 影响 信号 瞳 望 ; 灯具 应 满
足 铁路 建筑 限界 、 与 接触 网 的 安全 距离 及 与 铁路 线 上 作业 机 械 的
安全 距离 等 要 求 。

3 灯具 高 度 设计 无 规定 时 灯 柱 离 地 面 应 不 低 于 3 m， 在 墙
上 安装 时 不 应 低 于 2.5 mm， 金属 贞 化 物 灯 具 安 装 高 度 不 应 小 于
5m,

4 灯塔 、 灯 桥 的 基础 应 符合 设计 文件 要 求 ， 表 面 平整 ， 无
跑 浆 、 露 筋 、 沉 降 、 开 裂 、 倾 斜 等 缺陷 ， 灯 具 与 基础 固定 应 可
靠 ， 地 脚 螺 栓 备 帽 应 齐全 ， 防 腐蚀 措施 完好 。

5 灯具 的 电表 保护 巩 置 应 齐全 ， 规 格 应 与 灯具 适 配 。

6 灯 杆 的 检修 门 应 采取 防水 措施 ， 且 闭锁 防盗 装置 完好 。

«85.



检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察
及测量检查。
9.3.2 灯柱
、灯
塔、灯桥及其附件
的外缘与带电裸导体的最小
水平距离
应符合表 9. 3. 2 的规定。
检验数量 ; 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察
及测量检查。
表 9.3.2 灯
柱、灯
塔、灯桥外缘与带电裸导体间最小水平距离 (m)
带电体类别
无固定点
有固定点
架空电线路 35 kV 3.0 一
〈最大风
偏时 ) 10 kV 1.5 on
接触线
等 27. 5 kV 带电体 2.0 2.0
A Be L2 Ee
架空地线 0.6 0.6
9.3.3 钢结构灯塔、灯桥焊接
应良好 , 螺栓紧固力矩应符合产
品的技术文件
要求 , 升降型投光灯塔的钢丝绳不应有断
股、扭结
及损伤 , 升降应顺畅。
检验数量 ; 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察
、测
试检查。
9.3.4 灯塔、灯桥
的避雷
针 , 灯具及外
壳
、配电箱
体、配
线保
护钢管、平
台、叭梯等
均应按设计要求可靠接地。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察
及测量检查。
一
般
项
目
9.3.5 灯柱沿直线均匀布置时 , 偏离直线不应大于 50 mm, 地
面上部高差不应超过 20 mm。
检验数量 ; 施工单位全部检验。
.86 .
[OCR]
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 见证 检验 20% 。
检验 方法 : 观察 及 测量 检查 。
9.3.2 灯 柱 、 灯 塔 、 灯 桥 及 其 附件 的 外 缘 与 带电 裸 导 体 的 最 小
水 平 距离 应 符合 表 9. 3. 2 的 规定 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 见证 检验 20% 。
检验 方法 : 观察 及 测量 检查 。
表 9%.3.2 灯 柱 、 灯 塔 、 灯 桥 外 缘 与 带电 裸 导 体 间 最 小 水 平 距离 (m)
[Er SC Ba
wom [ow | as [=
Cmwasos owen | 20 | a
a, Ct
EEE TR 一 BYE
9.3.3 钢 结构 灯塔 、 灯 桥 焊接 应 良好 ， 螺 栓 紧 固 力矩 应 符合 产
品 的 技术 文件 要 求 ， 升 降 型 投 光 灯 塔 的 钢丝 绳 不 应 有 断 股 、 扭 结
及 损伤 ， 升 降 应 顺畅 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 见证 检验 20% 。
检验 方法 : 观察 、 测 试 检查 。
9.3.4 灯塔 、 灯 桥 的 避雷 针 ， 灯 具 及 外 壳 、 配 电 箱 体 、 配 线 保
护 钢 管 、 平 台 、 有 疏 梯 等 均 应 按 设 计 要 求 可 靠 接地 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 见证 检验 20% 。
检验 方法 : 观察 及 测量 检查 。
一 般 项 目
9.3.5 灯 柱 沿 直线 均匀 布置 时 ， 偏 离 直 线 不 应 大 于 50 mm， 地
面 上 部 高 差 不 应 超过 20 mm,
检验 数量 : 施工 单位 全 部 检验 。
. 86 -



检验方法 : 观察
及测量检查。
9.3.6 灯具导线采用绝缘导线
沿柱体内敷设时 , 导线穿人、穿
出
柱体应做绝缘及防磨损处理 , 引入灯具的导线在人口处
应做防
KE,
检验数量 ; 施工单位全部检验。
检验方法 : 观察检查。
9.3.7 灯塔、灯桥、灯具及附件
配电箱安装牢固可
靠 , 导线及
配
线、保护管敷设平整 , 系统接线正确 , 负荷分配合
理。
检验数量 : 施工
单位全部检验。
检验方法 : 观察检查。
9.3.8 灯具底座应固定可
靠 , 灯具相线上的熔断
器规格
应符合
设计文件要求。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验
方法 : 观察
及测量检查。
9.4 桥隧及特殊场所
照明
主
控
项
目
9.4.1 桥梁、隧道照明灯
具、电源
箱、配线支架及各种
附件安
装应符合下列要求 ,
1 布置、
安装方式应符合
设计文件要求 ;
2 灯具安装应牢固 , 整齐 , 照明正常 ;
3 不得侵入铁路建筑限界 ;
4 不得影响司机对信和号上晾望 ;
5 与接触
网的带电部分距离应符合表 9. 3. 2 BR,
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验
方法 : 观察
及测量检查。
.87-
[OCR]
检验 方法 : 观察 及 测量 检查 。
9.3.6 灯具 导线 采用 绝缘 导线 沿 柱 体内 敷设 时 ， 导 线 穿 人 、 穿
出 柱 体 应 做 绝缘 及 防 磨损 处 理 ， 引 入 灯具 的 导线 在 人 口 处 应 做 防
KE
检验 数量 : 施工 单位 全 部 检验 。
检验 方法 : 观察 检查 。
9.3.7 灯塔 、 灯 桥 、 灯 具 及 附件 配 电 箱 安装 牢固 可 靠 ， 导 线 及
配 线 、 保 护 管 甫 设 平整 ， 系 统 接线 正确 ， 负 荷 分 配合 理 。
检验 数量 : 施工 单位 全 部 检验 。
检验 方法 : 观察 检查 。
9.3.8 灯具 底座 应 固定 可 靠 ， 灯 具 相 线 上 的 熔断 器 规格 应 符合
设计 文件 要 求 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 见证 检验 20% 。
检验 方法 : 观察 及 测量 检查 。
9.4 桥 隧 及 特殊 场所 照明
主 控 项 目
9.4.1 桥 染 、 隧 道 照明 灯具 、 电 源 箱 、 配 线 支架 及 各 种 附件 安
装 应 符合 下 列 要 求 :
1 布置、 安装 方式 应 符合 设计 文件 要 求 ;
2 灯具 安 逆 应 牢固 ， 整 齐 ， 照 明正 常 ;
3 不 得 侵入 铁路 建筑 限界 ;
4 不 得 影响 司机 对 信和 号 晾 望 ;
5 与 接触 网 的 带电 部 分 距离 应 符合 表 9. 3. 2 BK,
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 观察 及 测量 检查 。
«87 +



10 电力
远动系统
10.1 一
般
规
定
10.1.1 电力远
动系统施工质量验收应包括调度所内电力
远
动
系
统设备
进场检验、设
备安装、远动系统检验。
10.2 ”电力 远
动系统设备进
场检验
主控项
目
10.2.1 远动系统设备的进场检验应符合本标准第 3. 3. 1 条
第
2 款的有关规定。
检验数量 : 施工
单位全部检验 ,监理 单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。
10.3 设备
安装
主
控
项
目
10.3.1 电力调度工作台
、
复示终端设
备的安装位
置、方
式、排
列顺序应符合设计文件要求。 ,
检验数量 ; 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件 , 观
察检查。
10. 3.2” 远动系统设备安装质量应符合下列规定 :
1 屏柜与底座连接应牢固 , 底座应着地不
悬空 ;
2 , 屏柜与底座、屏柜与屏柜之间的连接螺栓应连接牢固 ;
3 同排屏柜的正面
应
在同一直线上 ;
- 88 .
[OCR]
10 ”电力 远 动 系统
10.1 一 般 规 定
10.1.1 电力 远 动 系统 施工 质量 验收 应 包括 调度 所 内 电力 远 动 系
统 设备 进 场 检 验 、 设 备 安装 、 远 动 系统 检验 。
10.2 电力 远 动 系统 设备 进 场 检 验
主 控 项 目

10.2.1 远 动 系统 设备 的 进 场 检 验 应 符合 本 标准 第 3.3.1 条 第
2 款 的 有 关 规 定 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检验 方法 : 依照 设计 文件 和 订货 合同 ， 检 查实 物 和 质量 证 明
文件 5

10.3 设备 安装
主 控 项 目

10.3.1 电力 调度 工作 台 、 复 示 终 端 设备 的 安装 位 置 、 方 式 、 排
列 顺序 应 符合 设计 文件 要 求 。 .

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检验 方法 : 依照 设计 文件 ， 观 察 检查 。
10.3.2 ” 远 动 系统 设备 安装 质量 应 符合 下 列 规定 :

1 屏 柜 与 底座 连接 应 牢固 ， 底 座 应 着 地 不 悬空 ;

2 屏 柜 与 底座 、 屏 柜 与 屏 柜 之 间 的 连接 螺栓 应 连接 牢固 ;

3 同 排 屏 柜 的 正面 应 在 同一 直线 上 ;
«38 .



4 屏柜应竖
直 , 相邻屏柜应紧密靠拢 ;
5 采用线模或线把布线
的二次回路接线应连接可
靠 , 排列
整齐 ;
6 屏
柜、电缆回路编号应标识清晰 , 字迹正确且不易褪色 ;
7 插接件应接触
紧密 , 防松动
措施应可靠。
检验数量 ; 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察
及测量检查。
10.3.3 设备接地及防静电措施、数据传输电缆屏项措施应符合
设计文件要求。
检验数量 ; 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察检查。
一
般
项
目
10.3.4 屏柜等设备
门、盖严密 , 开启灵活
不变形。
检验数量 : 施工
单位全部检验。
检验方法 : 观察检查。
10.4 远动系统检验
主
控
项
目
10.4.1 远
动系统应具有遥控、遥
测、遥
信、遥调的基本
功能 ,
其功能及主要性能指标应满足设计、产
品技术文件、相关产品标
准要求。
检验数量 ; 施工
单位全部检验 ,监理 单位全部见证检验。
检验方法 : 依照设计文件 , 检测其
功能和主要性能指标。
10.4.2 ” 远动系统
站地址
、耳
地址应进行设置和确认。
检验数量 ; 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照批复文件进行核对。
10.4.3 电力调度工作台远动装置的启动、装
置硬件、软件初始
«80.
[OCR]
4 屏 柜 应 紧 直 ， 相 邻 屏 柜 应 紧密 靠拢 ;
5 “采用 线 模 或 线 把 布线 的 二 次 回路 接线 应 连接 可 靠 ， 排 列
整齐 ;
6 屏 柜 、 电 缆 回 路 编号 应 标识 清晰 ， 字 迹 正确 且 不 易 褪 色 ;
7 ” 插 接 件 应 接触 紧密 ， 防 松动 措施 应 可 靠
检验 数量 ; 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 观察 及 测量 检查 。
10.3.3 ”设备 接地 及 防 静电 措施 、 数 据 传输 电缆 屏蔽 措施 应 符合
设计 文件 要 求 。
检验 数量 ; 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 观察 检查 。
一 般 项 目
10.3.4 ， 屏 柜 等 设备 门 、 盖 严密 ， 开 启 灵活 不 变形 。
检验 数量 ;施工 单位 全 部 检验 。
检验 方法 :观察 检查 。
10. 4 ， 远 动 系统 检验
主 控 项 目
10.4.1 远 动 系统 应 具有 遥控 、 蜗 测 、 遥 信 、 蜗 调 的 基本 功能 ，
其 功能 及 主要 性 能 指标 应 满足 设计 、 产 品 技术 文件 、 相 关 产 品 标
准 要 求 。
检验 数量 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 依照 设计 文件 ， 检 测 其 功能 和 主要 性 能 指标 。
10.4.2 ” 远 动 系统 站 地 址 、I 地 址 应 进行 设置 和 确认 。
检验 数量 ; 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 依照 批复 文件 进行 核对 。
10.4.3 电力 调度 工作 台 远 动 装置 的 启动 、 装 置 硬件 、 软 件 初始
。，89 。



化 , 建立主机与外设的通信应符合设计及产品说明书的要求。
检验数量 ; 施工单位全部检验、监理单位见证检验 20% 。
检验方法 : 依照产品说明书检验。
10. 4.4” 远动终端供电设备整组试验应符合设计文件要
求 , 全
部
结束
后 , 应分别对每个远动终端进行远动系统联调。
检验数量 ; 施工单位全部检验、监理单位全部见证检验。
检验方法 : 依照设计文件 , 检查测试报告。
10. 4.5” 远动系统通信通道的设置、接口方
式
、传输速率
应符合
设计文件要
求 , 系统检验前应确认通信通道良好。
检验数量 ; 施工
单位全部检验、监理单位全部见证检验。
检验方法 : 依照
设计文件检验。
.90 -
[OCR]
化 ， 建 立 主机 与 外 设 的 通信 应 符合 设计 及 产品 说 明 书 的 要 求 。
检验 数量 : 施工 单位 全 部 检验 、 监 理 单位 见证 检验 20% 。
检验 方法 : 依照 产品 说 明 书 检验 。

10. 4.4” 远 动 终端 供电 设备 整 组 试验 应 符合 设计 文件 要 求 ， 全 部

结束 后 ， 应 分 别 对 每 个 远 动 终端 进行 远 动 系统 联 调 。
检验 数量 : 施工 单位 全 部 检验 、 监 理 单位 全 部 见证 检验 。
检验 方法 : 依照 设计 文件 ， 检 查 测试 报告 。

10. 4.5” 远 动 系统 通信 通道 的 设置 、 接 口 方式 、 传 输 速率 应 符合

设计 文件 要 求 ， 系 统 检验 前 应 确认 通信 通道 展 好。
检验 数量 : 施工 单位 全 部 检验 、 监 理 单位 全 部 见证 检验 。
检验 方法 : 依照 设计 文件 检验 。

。 90 。



二柴油
发电机组
11.1 一
般
规定
1L1.1 柴油
发电机组施工质量验收包括柴油
发电机组进
场检
验、柴油发电机组安装。
11.2 柴油
发电机组进场检验
主控项
目
11.2.1 柴油发电机组及附件进场检验应符合本标准第 3. 3. 1 条
第 2 款有关规定。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货
合同 , 检查实
物和质量证明
文件 s
1.3 柴油
发电机组安装
主控项
目
11.3.1 柴油
发电机组安装
应符合
下列规定 :
1 发电机机组的安装位置
应准确 , 应
有减振措施 , 发电机
组基础应与机房整体地面分割 ;
2 发电机机组安放应垫平放
正 , 地脚螺栓的螺帽应齐全、
紧
固 ;
3 防潮防污功能应符合产品技术文件要求 ;
4 机组的箱体及发电机的外壳应接地 (PE) 可
靠 , 标识明确。
检验数量 ; 施工
单位全部检验 , 监理单位全部见证检验。
«91.
[OCR]
二 柴油 发 电机 组
11.1 一 般 规 定
11.1.1 柴油 发 电机 组 施工 质量 验收 包括 柴油 发 电机 组 进 场 检
验 、 柴 油 发 电机 组 安装 。
11.2 柴油 发 电机 组 进 场 检验
主 控 项 目
11.2.1 柴油 发 电机 组 及 附件 进 场 检 验 应 符合 本 标准 第 3. 3. 1 条
第 2 款 有 关 规 定 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 依照 设计 文件 和 订货 合同 ， 检 查实 物 和 质量 证 明
文件 z
11.3 柴油 发 电机 组 安装
主 控 项 目
11.3.1 柴油 发 电机 组 安装 应 符合 下 列 规定 :
1 发 电机 机 组 的 安装 位 置 应 准确 ， 应 有 减 振 措施 ， 发 电机
组 基础 应 与 机 房 整体 地 面 分 割 ;
2 发 电机 机 组 安放 应 垫 平 放 正 ， 地 脚 螺 栓 的 螺 帽 应 齐全 、
AE
3 防潮 防 污 功能 应 符合 产品 技术 文件 要 求 ;
4 机 组 的 箱 体 及 发 电机 的 外 壳 应 接地 〈PE) 可 靠 ， 标 识 明 确 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
«+01 。



检验方法 : 观察检查。
11.3.2 燃油系统安装
应符合
下列规定 :
1 暴露的输油管
道应适当支撑 , 防护措施符合设计文件要
求 , 应避免
接近热管路、电气设备、导线或排烟管 ;
2 隔
热措
施、管
路弯转
应符合
设计文件要
求 , 管路接口处
应有适当的密封材料 ;
3 ”柴油 机应装配
设计要求型号的燃油滤清器。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察检查。
11.3.3 排烟系统安装应符合
下列规定 :
1 排烟管应有良好的支撑和固定 , 排烟管距离地面不应小
F2.3m;
2 , 机房内排烟
管的隔热处理应符合设计文件要求。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察检查。
三 < 散热水箱与风道或排风消声器之间的导风管长度应不小
于 300 mm,
检验数量 ; 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察
及测量检查。
11.3.5 进
、排风百叶
窗
有效通风面积应符合
设计或产品要求 ,
内侧应装有防护
网 , 并通过耐热防油的软性管线与机组散热水箱
相连。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察
及测量检查。
11.3.6 柴油
发电机馈线
的相序必须与系统电源
的
相序一
致
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 测量检查。
11.3.7 发电机中性线
应与接地干线直接连接 , 防松螺栓应紧固
良好 , 且有标识。
«02.
[OCR]
检验 方法 : 观察 检查 。

11.3.2 燃油 系统 安装 应 符合 下 列 规定 :

1 暴露 的 输油管 道 应 适当 支撑 ， 防 护 措施 符合 设计 文件 要

求 ， 应 避免 接近 热管 路 、 电 气 设备 、 导 线 或 排 烟 管 ;

2 隔 热 措施 、 管 路 弯 转 应 符合 设计 文件 要 求 ， 管 路 接口 处

应 有 适当 的 密封 材料 ;

3 ”柴油 机 应 装配 设计 要 求 型 号 的 燃油 滤 清 器 。
检验 数量 : 施工 单位 全 部 检验 ,监理 单位 全 部 见证 检验 。
检验 方法 : 观察 检查 。

11.3.3 排 烟 系统 安装 应 符合 下 列 规定 :

1 排 烟 管 应 有 良好 的 支撑 和 固定 ， 排 烟 管 距离 地 面 不 应 小

TF2.3m;

2 机 房 内 排 烟 管 的 隔 热处理 应 符合 设计 文件 要 求 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 观察 检查 。

11.3.4 散热 水 箱 与 风 道 或 排 风 消声器 之 间 的 导 风 管 长 度 应 不 小

于 300 mm,
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 观察 及 测量 检查 。

11.3.5 进 、 排 风 百 叶 窗 有 效 通 风 面 积 应 符合 设计 或 产品 要 求 ，

内 侧 应 装 有 防护 网 ， 并 通过 耐 热 防 油 的 软 性 管线 与 机 组 散热 水 箱

相连 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 观察 及 测量 检查 。

11.3.6 柴油 发 电机 馈线 的 相 序 必须 与 系统 电源 的 相 序 一 致 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 测量 检查 。

11.3.7 发 电机 中 性 线 应 与 接地 干线 直接 连接 ， 防 松 螺栓 应 么 固

良好 ， 且 有 标识 。

。92 。



检验数量 ; 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察检查。
11.3.8 柴油
发电机组并列运行或并网运行时 , 应保证
其电压、
频率、相位一致 , 联锁功能可靠并满足设计文件要求。
检验数量 ; 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 测量试验。
11.3.9 柴油
发电机组噪声声级平均
值应不大于 110 dB (A),
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 按
《往复式内燃机驱动
的交流
发电机组 ”第 10 部
分 : 噪声
的测量
〈包面法 )》GBZT 2820. 10。
11.3.10 柴油
发电机组的排
气
烟度和排出的有害物质允许浓度
应符合产品技术条件的要
求。相关污染物的排放限
值宜符合表
11. 3. 10 的要求。
表 11.3.10 污染
物排放限值表
发动机额定功率 co HC No, PM
P(kW) g(kW-h) | &/(kW-h) | g/(kW-h) | e/(kW-h)
100<P <130 5.0 1.0 6.0 0.3
130<P<560 3.5 1.0 6.0 0.2
<560 按产品技术条件的规定
检验数量 ; 施工
单位全部检验 , 监理
单位全部见证检验。
检验方法 : 测量检查。
一
般
项
目
11.3.11 机组的排烟出口应符合
下列规定 :
1 应通过软连接安装
后再通过刚性
管路与排
烟消音器连接 ;
2 终端排烟口
不得直接对准易燃物质或建筑物。
检验数量 : 施工
单位全部检验。
检验方法 : 观察检查。
«903.
[OCR]
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 观察 检查 。

11.3.8 柴油 发 电机 组 并 列 运行 或 并 网 运行 时 ， 应 保证 其 电压 、

频率 、 相 位 一 致 ， 联 锁 功 能 可 靠 并 满足 设计 文件 要 求 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 测量 试验 。

11.3.9 柴油 发 电机 组 噪声 声 级 平均 值 应 不 大 于 110 dB (A)。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 按 《 往 复式 内 燃 机 驱动 的 交流 发 电机 组 ”第 10 部

分 : 噪声 的 测量 ( 包 面 法 )》GCBZT 2820. 10。

11.3.10 柴油 发 电机 组 的 排 气 烟 度 和 排出 的 有 害 物 质 允 许 浓度

应 符合 产品 技术 条 件 的 要 求 。 相 关 污 染 物 的 排放 限 值 宜 符合 表

11. 3. 10 的 要 求 。

表 11.3.10 污染 物 排 放 限 值 表
P(kW) g/(kW-h) | g/(kW-h) | g/(kW-h) | &(kW-h)
ss | se | 5 | en | os

Ceres | 0s | we | eo | or

| 和 | wameeneme
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 测量 检查 。

一 般 项 目
11.3.11 机 组 的 排 烟 出 口 应 符合 下 列 规定 :
1 应 通过 软 连接 安装 后 再 通过 刚性 管 路 与 排 烟 消音 器 连接 ;
2 终端 排 烟 口 不 得 直接 对 准 易 燃 物质 或 建筑 物 。
检验 数量 : 施工 单位 全 部 检验 。
检验 方法 : 观察 检查 。
。93 。



12 光伏
发电系统
12.1 一
般
规定
12.1.1 光伏发电系统施工质量验收包括光伏发电系统
进
场检
验、光伏发电系统
安装。
12.2 光伏
发电系统
进场检验
主
控
项
目
12.2.1 光伏发电系统设备进场检验应符合本标准第 3. 3. 1 条
第
2 款的有关规定。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。
12.3 光伏
发电系统安装
主控项
目
12.3.1 光伏
发电系统屏柜的安装质量应符合
下列规定 :
屏柜与底座连接应牢固 , 底座应着地不悬空 ;
屏柜与底座、屏柜与屏柜之间的连接螺栓应连接牢固 ;
同排屏柜的正面
应
在同一直线上 ;
屏
柜应竖直 , 相邻屏柜应紧密靠拢 ;
5 采用线槽或线把布线的二次回路接线应连接可靠 , 排列
整齐 ;
6 屏
柜、电缆回路编号应标识清晰 , 字迹正确且不易褪色 ;
«04 .
a SZTI
[OCR]
12 光伏 发 电 系统
12.1 一 般 规 定
12.1.1 光伏 发 电 系统 施工 质量 验收 包括 光伏 发 电 系统 进 场 检
验 、 光 伏 发 电 系统 安 儿 。
12.2 光伏 发 电 系统 进 场 检验
主 控 项 目

12.2.1 光伏 发 电 系统 设备 进 场 检验 应 符合 本 标准 第 3. 3. 1 条 第
2 款 的 有 关 规 定 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检验 方法 : 依照 设计 文件 和 订货 合同 ， 检 查实 物 和 质量 证 明
Xo

12.3 光伏 发 电 系统 安装
主 控 项 目 |

12.3.1 光伏 发 电 系统 屏 柜 的 安装 质量 应 符合 下 列 规定 :

1 屏 柜 与 底座 连接 应 牢固 ， 撒 座 应 痢 地 不 悬空 ;

2 ， 屏 柜 与 底座 、 屏 柜 与 屏 柜 之 间 的 连接 螺栓 应 连接 牢固 ;

3 同 排 屏 柜 的 正面 应 在 同一 直线 上 ;

4 屏 柜 应 竖 直 ， 相 邻 屏 柜 应 紧密 靠拢 ;

5 采用 线 槽 或 线 把 布线 的 二 次 回路 接线 应 连接 可 靠 ， 排 列
整齐 ;

6 屏 柜 、 电 缆 回 路 编号 应 标识 清晰 ， 字 迹 正确 且 不 易 褪 色 ;
«04 。



7 插接件应接触
紧密 , 防松动措施
应可靠。
检验数量 : 施工
单位全部检验 ,监理 单位全部见证检验。
检验方法 : 观察
及测量检查。
12.3.2 蓄电池方阵平台安装应符合下列规定 :
1 光伏电池方阵平台和设备平台的方位和尺寸、承重量及
两
者
的间距
应符合设计文件要
求 , 平
台的水平偏差不应大于
2 长大钢结构杆及其金属配件的弯曲
度不应大于 1%o。
检验数量 : 施工
单位全部检验 , 监理
单位全部见证检验。
检验方法 : 依照设计文件 , 检查实物及质量证明文件。
12.3.3 光伏方阵支架应符合
下列规定 :
1 光伏电池方阵支架的方位和倾角应符合
设计文件要求 ,
偏差
不应大于 +1?;
2 支架底座的水平度偏差不应大于 3 mm/m, 基座不平时
应用铁垫片垫平 ;
3 固定组件的支架表面应平整 ;
4 支架上所有连接螺栓应加防松垫片并拧紧。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察
及测量检查。
12.3.4 光伏方阵组件安装应符合
下列规定 :
1 光伏组件的安装
应
按设计要求进行 , 连接数量和路径应
符合
设计文件要求 , 并符合国家标准《光伏
发电站施工规范》
GB 50794 的相关规定 ;
2 组件与支架的连接螺钉应全部拧紧 , 应按设计要求做好
防
松措施 ;
3 组件在支架上的安装应平
直 , 支架上组件间的
风道间隙
不
应小于 8 mm;
4 方阵
的绝缘电阻应符合设计文件要求。
检验数量 : 施工
单位全部检验 ,监理 单位见证检验 20% 。
«95.
[OCR]
7 插 接 件 应 接触 紧密 ， 防 松动 措施 应 可 靠 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检验 方法 : 观察 及 测量 检查 。

12.3.2 蓄电池 方 阵 平 台 安 装 应 符合 下 列 规 定 :

1 光伏 电池 方 阵 平台 和 设备 平台 的 方位 和 斥 寸 、 承 重量 及
两 者 的 间距 应 符合 设计 文件 要 求 ， 平 台 的 水 平 偏差 不 应 大 于
3 mm/m;

2 长 大 钢 结构 杆 及 其 金属 配件 的 弯曲 度 不 应 大 于 1%o。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检验 方法 : 依照 设计 文件 ， 检 查实 物 及 质量 证 明文 件 。
12. 3.3 ”光伏 方 阵 文 架 应 符合 下 列 规定 :

1 光伏 电池 方 阵 支 架 的 方位 和 倾角 应 符合 设计 文件 要 求 ，
偏差 不 应 大 于 +1?;

2 支架 底座 的 水 平 度 偏 差 不 应 大 于 3 mm/m， 基 座 不 平时
DERE FHF;

3 固定 组 件 的 文 肛 表 面 应 平整 ;

4 文 架 上 所 有 连接 螺栓 应 加 防 松 垫 片 并 拧紧 。

检验 数量 : 施工 单位 全 部 检验 ,监理 单位 见证 检验 20% 。

检验 方法 : 观察 及 测量 检查 。

12. 3.4 光伏 方 阵 组 件 安装 应 符合 下 列 规定 :

1 光伏 组 件 的 安装 应 按 设计 要 求 进行 ， 连 接 数 量 和 路 径 应
符合 设计 文件 要 求 ， 并 符合 国家 标准 《光伏 发 电站 施工 规范 》
GB 50794 的 相关 规定 ;

2 组 件 与 支架 的 连接 螺钉 应 全 部 拧紧 ， 应 按 设计 要 求 做 好
防 松 措施 ;

3 组 件 在 支架 上 的 安装 应 平 直 ， 支 架 上 组 件 间 的 风 道 间隙
不 应 小 于 8 mm;

4 方 阵 的 绝缘 电阻 应 符合 设计 文件 要 求 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 见证 检验 20% 。

«05.



检验方法 : 观察
及测量检查。
12.3.5 光伏方阵布线应符合下列规定 :
1 组件
方
阵
的布线应有支撑、固
紧、防护
等措施 , 导线应
留有适当
余量 , 布线方式应符合设计文件要求 ;
2 导线规格应符合
设计文件要
求 , 并用不同颜色导线作为
正极
〈红 )、 负极〈蓝 ) 连接
线 ;
3 组件连线和方
阵
引
出电缆应
用固定卡固定或绑扎在支
架
上 ;
4 方阵的输出端应有明显的极性标志和子方阵的编号标志 ;
5 方阵的输出端与支撑结构间的绝缘电阻不
应低于 50 MO。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 测量检查。
12.3.6 光伏
发电系统的抗
风加固措施
应符合
设计文件要求。
检验数量 : 施工
单位全部检验 , 监理
单位全部见证检验。
检验方法 : 观察
及测量检查。
12.3.7 光伏发电系统监控功能应符合设计文件要求。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件 , 观
察、试
验检查。
12. 3.8 光伏应急电源与常用电源
之间 , 应按
设计要求或产品
性
能要求采取防止并列运行的措施。
检验数量 : 施工
单位全部检验 ,监理 单位全部见证检验。
检验方法 : 依照设计文件 , 观
察检查。
一
般
项
目
12. 3.9 光伏
发电系统方
阵应排列整齐 , 各模块
之间应保持不小
于 30 mm 的间隙 , 方
阵间检修通道应符合设计文件要求。
检验数量 : 施工
单位全部检验。
检验方法 : 观察
及测量检查。
«06 .
[OCR]
检验 方法 : 观察 及 测量 检查 。

12.3.5 光伏 方 阵 布线 应 符合 下 列 规定 :

1 组 件 方 阵 的 布线 应 有 支撑 、 固 紧 、 防 护 等 措施 ， 导 线 应

留 有 适当 余 量 ， 布 线 方式 应 符合 设计 文件 要 求 ;

2 导线 规格 应 符合 设计 文件 要 求 ， 并 用 不 同 颜色 导 线 作为
正极 〈 红 ) 、 负 极 〈 蓝 ) 连接 线 ;
3 组 件 连 线 和 方 阵 引 出 电缆 应 用 固定 卡 固定 或 绑扎 在 文

RE;

4 方 阵 的 输出 端 应 有 明显 的 极 性 标志 和 子 方 阵 的 编号 标志 ;
5 方 阵 的 输出 端 与 支撑 结构 间 的 绝缘 电阻 不 应 低 于 50 MQ
检验 数量 : 施工 单位 全 部 检验 ,监理 单位 全 部 见证 检验 。
检验 方法 : 测量 检查 。

12.3.6 光伏 发 电 系统 的 抗 风 加 固 措施 应 符合 设计 文件 要 求 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 观察 及 测量 检查 。

12.3.7 光伏 发 电 系统 监控 功能 应 符合 设计 文件 要 求 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 依照 设计 文件 ， 观 察 、 试 验 检 查 。

12.3.8 光伏 应 急电 源 与 常用 电源 之 间 ， 应 按 设计 要 求 或 产品 性

能 要 求 采取 防止 并 列 运行 的 措施 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 依照 设计 文件 ， 观 察 检查 。

一 般 项 目

12.3.9 光伏 发 电 系统 方 阵 应 排列 整齐 ， 各 模块 之 间 应 保持 不 小

于 30 mm 的 间隙 ， 方 阵 间 检 修 通道 应 符合 设计 文件 要 求 。
检验 数量 : 施工 单位 全 部 检验 。
检验 方法 : 观察 及 测量 检查 。

.96 ，



13 机电
设备监控系统
13.1 一
般
规
定
13.1.1 机电设备监控系统施工质量验收
应包括
机电设备监控系
统
进场检验、集中监控站设备安装、现场监控设备安装、系统布
线、机电设备监控
系统检验。
13.2 ”机电 设备监控系统进
场检验
主
控
项
目
13.2.1 集中监控站设备进场检验应符合本标准第 3. 3. 1 条第
2 款的有关规定。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。
13.2.2 现场监控设备进场检验应符合本标准第 3. 3. 1 条
第 2 款
的
有关规定。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。
13.2.3 系统布线的线缆、槽
架、保
护管进场检验应
符合下列
规定 :
1 符合本标准第 3. 3. 1 条第 2 款的有关规定 ;
2 线缆外表无绞
拧、铠
装压扁、护层断裂和表面严重划伤
等缺陷 ;
«07
[OCR]
13 机电 设备 监控 系统
13.1 一 般 规 定
13.1.1 机 电 设备 监控 系统 施工 质量 验收 应 包括 机 电 设备 监 控 系
统 进 场 检 验 、 集 中 监控 站 设备 安装 、 现 场 监控 设备 安装 、 系 统 布
线 、 机 电 设备 监控 系统 检验 。
13.2 机电 设备 监控 系统 进 场 检验
主 控 项 目

13.2.1 集中 监控 站 设备 进 场 检 验 应 符合 本 标准 第 3. 3. 1 条 第
2 款 的 有 关 规 定 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检验 方法 : 依照 设计 文件 和 订货 合同 ， 检 查实 物 和 质量 证 明
文件 。
13.2.2 现场 监控 设备 进 场 检 验 应 符合 本 标准 第 3. 3. 1 条 第 2 款
的 有 关 规 定 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检验 方法 : 依照 设计 文件 和 订货 合同 ， 检 查实 物 和 质量 证 明
文件 ;
13.2.3 系统 布线 的 线 缆 、 槽 架 、 保 护 管 进 场 检验 应 符合 下 列
规定 :

1 符合 本 标准 第 3. 3. 1 条 第 2 款 的 有 关 规 定 ;

2 线 线 外 表 无 绞 拧 、 铠 装 压 扁 、 护 层 断 裂 和 表面 严重 划 伤
等 缺陷 ;

。 97 。



3 绝缘试验合格。
检查数量 ; 施工
单位全部检验 ,监理 单位全部见证检验。
检查方法 : 依照设计文件和订货合同 , 检查实
物和质量证明
文件。
13.3 ”集中 监控站设备安装
主
控
项
目
13.3.1 集中监控站的安装位
置、方式、排列顺序应符合设计文
件要求。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件 , 观
察检查。
13.3.2 设备屏柜安装质量应符合本标准 10. 3. 2 条的规定。
13.3.3 设备
机柜均应接地 , 控制器和计算机设备
的接地方式应
符合
设计文件要求。
检验数量 ; 施工
单位全部检验 ,监理 单位全部见证检验。
检验方法 : 观察检查。
13.3.4 设备
的防静电措施
应符合设计文件要求。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察检查。
一般项
目
13.3.5 屏柜等设备门、盖严密 , 开启灵活
不变形。
检验数量 : 施工
单位全部检验。
检验方法 : 观察检查。
13.4 现场
监控设备安装
主
控
项
目
13.4.1 现场监控设备的各类传感器、变送
器、电动阀门、执
行
. 98 .
[OCR]
3 绝缘 试验 合格 。
检查 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检查 方法 : 依照 设计 文件 和 订货 合同 ， 检 查实 物 和 质量 证 明
文件 。
13.3 ”集中 监控 站 设备 安装
主 控 项 目
13.3.1 集中 监控 站 的 安装 人 位置、 方式、 排列 顺序 应 符合 设计 文
件 要 求 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 依照 设计 文件 ， 观 察 检 查 。
13.3.2 设备 屏 柜 安 装 质量 应 符合 本 标准 10. 3. 2 条 的 规定 。
13.3.3 设备 机 柜 均 应 接地 ， 控 制 器 和 计算 机 设备 的 接地 方式 应
符合 设计 文件 要 求 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 观察 检查 。
13.3.4 设备 的 防 静 电 措施 应 符合 设计 文件 要 求 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 观察 检查 。
一 般 项 目
13.3.5 屏 柜 等 设备 门 、 盖 严密 ， 开 启 灵活 不 变形 。
检验 数量 : 施工 单位 全 部 检验 。
检验 方法 : 观察 检查 。
13.4 现场 监控 设备 安装
主 控 项 目
13.4.1 现场 监控 设备 的 各 类 传感器 、 变 送 器 、 电 动 阀门 、 执 行
«OR .



器、现场控制
器的安装位
置、数量和方式
应符合设计文件要求并
符合
下列规定 ,
1 并列安装的同类传感器、变送
器、电动阀
门、执行
器、
现场
控制
器距地面
高度一致 , 同一区域内安装的同类传感器、变
送
器、电动阀门、执行
器、现场控制器距地面高度允许偏差为
+5 mm;
2 现场监控设备的各类传感器、变送
器、电动阀
门、执行
器、现场控制器的信号输入线应连接正确、可
靠。
检验数量 ; 施工
单位全部检验 , 监理
单位全部见证检验。
检验方法 : 依照设计文件 , 观察及测量
检查。
13.4.2 现场监控设备接地方式
应符合设计文件要求。
检验数量 ; 施工
单位全部检验 ,监理 单位全部见证检验。
检验方法 : 观察检查。
一般项
目
13.4.3 现场监控设备的各类传感器、变送
器、电动阀
门、执
行
器、现场控制
器的安装高
度外形斥寸与
其他开关不一
样时 , 以底
边
高度为准。
检查数量 : 施工
单位全部检验。
检查方法 : 依照设计文件
核查。
13.5 系统
布线
主
控
项
目
13.5.1 信号线与系统电源线不宜共用一条 电缆, 也不宜敷设在
同一
根套管内。
检查数量 : 施工
单位全部检验 ,监理 单位全部见证检验。
检查方法 : 观察检查。
13.5.2 ” 当采用屏蔽布线时 , 应保持系统中屏蔽层
的连续
性 , 电
«99.
[OCR]
器 、 现 场 控 制 器 的 安装 位 置 、 数 量 和 方式 应 符合 设计 文件 要 求 并
符合 下 列 规定 :

1 并 列 安装 的 同类 传感器 、 变 送 器 、 电 动 阀门 、 执 行 器 、
现场 控制 器 距 地 面 高 度 一 致 ， 同 一 区 域内 安装 的 同类 传感器 、 变
送 器 、 电 动 阀门 、 执 行 器 、 现 场 控 制 器 距 地 面 高 度 允 许 偏差 为
+5 mm;

2 现场 监控 设备 的 各 类 传感器 、 变 送 器 、 电 动 阀门 、 执 行
器 、 现 场 控制 器 的 信号 输入 线 应 连接 正确 、 可 靠 。

检验 数量 : 施工 单位 全 部 检验 ,监理 单位 全 部 见证 检验 。

检验 方法 : 依照 设计 文件 ， 观 察 及 测量 检查 。
13. 4.2 现场 监控 设备 接地 方式 应 符合 设计 文件 要 求 。

检验 数量 : 施工 单位 全 部 检验 ,监理 单位 全 部 见证 检验 。

检验 方法 : 观察 检查 。

一 般 项 目
13.4.3 BRE RGHAREREG. ka. BIT, iT
ar BLES a ZR BEANE RAT 5 HAF RA —HeRE, LURK
边 高 度 为 准 。
检查 数量 : 施工 单位 全 部 检验 。
检查 方法 : 依照 设计 文件 核查 。
13.5 系统 布线
主 控 项 目
13.5.1 信号 线 与 系统 电源 线 不 宜 共用 一 条 电缆 ， 也 不 宜 敷 设 在
同一 根 套 管内 。

检查 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检查 方法 : 观察 检查 。

13.5.2 ” 当 采 用 屏蔽 布线 时 ， 应 保持 系统 中 屏蔽 层 的 连续 性 ， 电
« 99 .



缆屏蔽层宜采用一点接地。
检查数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检查方法 : WERE,
一
般
项
目
13.5.3 系统布线用支架、线
槽、保护
管、接线
盒安装时应牢固
可
靠 , 排
列整齐。
检查数量 : 施工
单位抽检 20% 。
检查方法 : 观察检查。
13.5.4 配线应
无缺损、断
线 , 标记应完善 , 设备内外接线
应固
定 , 松紧应适度 , 无裸露导电部分。
检查数量 : 施工
单位抽检 20% 。
检查方法 : 观察检查。
13.5.5 多芯电
缆、同轴电缆的弯曲半径不
应小
于其外径的
10 倍。
检查数量 : 施工
单位抽检 20% 。
检查方法 : 观察、测
量检查。
13.6 机电设备监控系统检验
主
控
项
目
13.6.1 机电设备监控系统
的监控对
象、基本功能
应符合设计文
件要求。
检查数量 : 施工
单位全部检验 ,监理 单位全部见证检验。
检查方法 : 依照设计文件 , 核
对、试验检查。
13. 6.2 具备能源管理功能的机电设备监控系统其功能应符合设
计文件要求。
检查数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检查方法 : 依照设计文件 , 核
对、试
验检查。
+ 100 -
[OCR]
缆 屏 蔽 层 宜 采用 一 点 接地 。

检查 数量 : 施工 单位 全 部 检验 ， 监 理 单位 见证 检验 20% 。

检查 方法 : 观察 检查 。

一 般 项 目

13.5.3 系统 布线 用 支架 、 线 槽 、 保 护 管 、 接 线 盒 安 装 时 应 牢固
TEE, HEFTY.

检查 数量 : 施工 单位 抽检 20% 。

检查 方法 : 观察 检查 。
13.5.4 配 线 应 无 缺损 、 断 线 ， 标 记 应 完善 ， 设 备 内 外 接线 应 固
定 ， 松 紧 应 适度 ， 无 襟 露 导电 部 分 。

检查 数量 : 施工 单位 抽检 20% 。

检查 方法 : 观察 检查 。
13.5.5 多 心 电 缆 、 同 轴 电 线 的 弯曲 半径 不 应 小 于 其 外 径 的
10 倍 。

检查 数量 : 施工 单位 抽检 20% 。

检查 方法 : 观察 、 测 量 检查 。

13.6 机电 设 备 监控 系统 检验
主 控 项 目

13.6.1 机 电 设备 监控 系统 的 监控 对 象 、 基 本 功能 应 符合 设计 文
件 要 求 。

检查 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检查 方法 : 依照 设计 文件 ， 核 对 、 试 验 检 查 。
13. 6.2 具备 能 源 管 理 功能 的 机 电 设 备 监 控 系统 其 功能 应 符合 设
计 文 件 要 求 。

检查 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检查 方法 : 依照 设计 文件 ， 核 对 、 试 验 检 查 。

+ 100 -



13.6.3 系统可靠性应符合
下列要求。
1 系统可靠性应符合设计文件要求。
2 系统运行时启动或停止现场设备 , 不应出现数据错误或
产生干扰而影响系统正常工作的现象。
3 切断
系统电网电源 , 转为 UPS 供电
时 , 系统运行
不得
中
断。
4 集中监控站和元余主机自动投入时 , 系统运行
不得中断。
检查数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检查方法 : 依照设计文件 , 核
对、试
验检查。
+ 101 -
[OCR]
13.6.3 系统 可 靠 性 应 符合 下 列 要 求 。

1 系统 可 靠 性 应 符合 设计 文件 要 求 。

2 系统 运行 时 启动 或 停止 现场 设备 ， 不 应 出 现 数据 错误 或
产生 干扰 而 影响 系统 正常 工作 的 现象 。

3 切断 系统 电网 电源 ， 转 为 UPS 供电 时 ， 系 统 运 行 不 得
中 断 。

4 集中 监控 站 宛 余 主机 自动 投入 时 ， 系 统 运 行 不 得 中 断 。

检查 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检查 方法 : 依照 设计 文件 ， 核 对 、 试 验 检查 。

«101 »



14 FRESE
141 一
般
规定
14.1.1 防雷与接地施工质量验收
应包括防雷与接地进场检验、
防
雷装置
、接地
网、电气设备接地、防爆及火灾危险场所设备接
地、等电位联结、与综合接地系统的连接。
14.2 防震
与接地进场检验
TERE
14.2.1 避雷针〈线
、
带、网 ) 、避雷
器、电涌保护
器进场检验
应符合
下列要求 ;
1 符合
本标准第 3. 3. 1 条第 2 款的有关规定 ;
2 避雷针 (ZL WF. WM) 其表面
应无裂纹、砂
眼、气泡等
缺陷 ;
3 ”避雷 器无裂纹、破
损。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货
合同 , 检查实
物和质量证明
文件。
14.2.2 接地体〈线、带、网 ) 的进场检验应符合
下列规定 :
1 符合
本标准第 3. 3. 1 条第 2 款的有关规定 ;
2 接地体〈线、带
、
网 ) 其表面
应无裂纹、砂
眼、气泡等
缺陷。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件和订货
合同 , 检查实
物和质量证明
“102 -
[OCR]
14 BE SH
141 — ME
二] 防 雷 与 接地 施工 质量 验收 应 包括 防 雷 与 接地 进 场 检 验 、
防 雷 装置 、 接 地 网 、 电 气 设备 接地 、 防 爆 及 火灾 危险 场所 设备 接
地 、 等 电位 联结 、 与 综合 接地 系统 的 连接 。
14.2 防 雷 与 接地 进 场 检 验
主 控 项 目

14.2.1 避雷 针 〈 线 、 带 、 网 ) 、 避 雷 句 、 电 涌 保 护 器 进 场 检 验
应 符合 下 列 要 求 :

1 符合 本 标准 第 3. 3. 1 条 第 2 款 的 有 关 规 定 ;

2 避雷 针 (KW. MW) 其 表面 应 无 裂纹 、 砂 腿 、 气 泡 等
缺陷 ;

3 避雷 需 无 有 裂纹、 破损。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检验 方法 : 依照 设计 文件 和 订货 合同 ， 检 查实 物 和 质量 证 明
文件 。
14.2.2 接地 体 〈 线 、 带 、 网 ) 的 进 场 检 验 应 符合 下 列 规定 :

1 符合 本 标准 第 3. 3. 1 条 第 2 款 的 有 关 规 定 ;

2 接地 体 〈 线 、 带 、 网 ) 其 表面 应 无 裂纹 、 砂 眼 、 气 泡 等
缺陷 。

检验 数量 : 施工 单位 全 部 检验 ,监理 单位 全 部 见证 检验 。

检验 方法 : 依照 设计 文件 和 订货 合同 ， 检 查实 物 和 质量 证 明
“102 ，



文件
14.3 防
雷
装置
主控项
目
14.3.1 避雷针 (KR. WF. MW) 与
引下线之间的连接应采用焊接
且焊接牢固。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察检查。
14.3.2 独立避雷针的接地装置与接地网
的距离、道路或建筑物
出
和人口的距离应符合设计文件要求。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察
及测量检查。
14.3.3 避雷针接地线
与主接地网的地下连接点距 35 kV 及
以
下
设备与主接地网的地下连接点
之间 , 沿接地体的长
度
不得小于
15 m,
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察
及测量检查。
14.3.4 建筑物上的防雷设施应采用多根
引下线 , 各引下线
断接
卡设置距离应符合设计文件要
求 , 断接卡应装设标识 , 并设保护
措施。
检验数量 ; 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察
及测量检查。
14.3.5 ”架空 电力线路避雷线的接地
、
接地电阻值应符合设计文
件要求。
检验数量 ; 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察
及测量检查。
14.3.6 母线
引下线
与避雷器的连接应牢固
可
靠 , 对设备
无外加
应
力。
+103 »
[OCR]
文件 。
14.3 防 雷 装置
主 控 项 目

14.3.1 BEE ( 线 、 带 、 网 ) 与 引 下 线 之 间 的 连接 应 采用 焊接
且 焊 接 牢固 。 |

检验 数量 ;施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检验 方法 : 观察 检查 。
14.3.2 独立 避雷 针 的 接地 装置 与 接地 网 的 距离 、 道 路 或 建筑 物
出 入 口 的 距离 应 符合 设计 文件 要 求 。

检验 数量 ;施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检验 方法 : 观察 及 测量 检查 。
14.3.3 ” 避 和 雷 针 接地 线 与 主 接地 网 的 地 下 连接 点 距 35 kV 及 以 下
设备 与 主 接地 网 的 地 下 连接 点 之 间 ， 沿 接地 体 的 长 度 不 得 小 于
13 m,

检验 数量 ; 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检验 方法 : 观察 及 测量 检查 。
14.3.4 ”建筑 物 上 的 防 雷 设 施 应 采用 多 根 引 下 线 ， 各 引 下 线 断 接
卡 设置 距离 应 符合 设计 文件 要 求 ， 断 接 卡 应 装 设 标识 ， 并 设 保护
措施 。

检验 数量 ; 施工 单位 全 部 检验 ， 监 理 单位 见证 检验 20%。

检验 方法 ; 观察 及 测量 检查 。
14.3.5 ”架空 电力 线路 避雷 线 的 接地 、 接 地 电阻 值 应 符合 设计 文
件 要 求 。

检验 数量 ;施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检验 方法 : 观察 及 测量 检查 。
14.3.6 母线 引 下 线 与 避雷 器 的 连接 应 牢固 可 靠 ， 对 设备 无 外 加
应 力 。

«103 -



检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察检查。
14.3.7 避雷
器的安装位
置
应符合设计文件要
求 , 安全净距应符
合附录了
的相关规定。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察
及测量检查。
14.3.8 避雷器
的安装质量应符合
下列要求 :
1 避雷
器的安装应垂直、牢
固、可
靠 , 避雷器各节间连接
接触紧密、密封 , 并列安装的避雷器三相中心应在同一直线上 ;
2 避雷器的接地方式应符合设计文件要
求 , 避雷器的接地
应与主接地装置可靠连接。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 依照设计文件、观察及测量
检查。
14. 3.9 放电计数器应密封良好、动
作可靠 , 工作回路完整 , 安
装位置符合设计文件要求。
检验数量 : 施工
单位全部检验 , 监理单位
见证检验 20% 。
检验方法 : 依照设计文件、测试及观察
检查。
14.3.10 各级电涌保护器应符合《建筑
物防雷设计规范 》CB
50057 的规定 , 各级电涌保护器的残压不应大于所在保护
范围内
的设备的耐冲电压 , 连接导线
最小横截面积符合设计文件要求。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20%。
检验方法 : 依照设计文件 , 观
察检查。
14.3.11 电涌保护器
的接地线
应设置
短接 , 直接
与接地网
或等
电位接地体连接。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 依照设计文件、测试及观察
检查。
14. 3.12 ”避雷 器应进行交接试验 , 其主要电气性能检验项目及
要
求应符合《电气装置安装工程电气设备交接试验标准》 GB
50150 的规定。
+ 104 -
[OCR]
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 见证 检验 20% 。
检验 方法 : 观察 检查 。
14.3.7 ”避雷 器 的 安装 位 置 应 符合 设计 文件 要 求 ， 安 全 净 距 应 符
合 附录 了 的 相关 规定 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 观察 及 测量 检查 。
14.3.8 ”避雷 器 的 安装 质量 应 符合 下 列 要 求 :
1 避雷 器 的 安装 应 垂直 、 牢 固 、 可 靠 ， 避 和 雷 器 各 节 间 连接
接触 紧密 、 密 封 ， 并 列 安装 的 避雷 需 三 相 中 心 应 在 同一 直线 上
2 避雷 器 的 接地 方式 应 符合 设计 文件 要 求 ， 避 雷 器 的 接地
应 与 主 接地 装置 可 靠 连接 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 依照 设计 文件 、 观 察 及 测量 检查 。
14.3.9 放电 计数 器 应 密封 良好 、 动 作 可 靠 ， 工 作 回 路 完整 ， 安
装 位 置 符合 设计 文件 要 求 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单 位 见证 检验 20% 。
检验 方法 : 依照 设计 文件 、 测 试 及 观察 检查 。
14.3.10 各 级 电 涌 保 护 器 应 符合 《建筑 物 防 雷 设计 规范 》CB
50057 的 规定 ， 各 级 电 涌 保 护 器 的 残 压 不 应 大 于 所 在 保护 范围 内
的 设备 的 耐 冲 电压 ， 连 接 导 线 最 小 横 截 面积 符合 设计 文件 要 求 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 见证 检验 20% 。
检验 方法 : 依照 设计 文件 ， 观 察 检 查 。
14.3.11 电 涌 保护 器 的 接地 线 应 设置 短 接 ， 直 接 与 接地 网 或 等
电位 接地 体 连接 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 见证 检验 20% 。
检验 方法 : 依照 设计 文件 、 测 试 及 观察 检查 。
14. 3. 12 ”避雷 器 应 进行 交接 试验 ， 其 主要 电气 性 能 检验 项 目 及
要 求 应 符合 《电气 装置 安装 工程 电气 设备 交接 试验 标准 》CB
50150 的 规定 。
+ 104 -



检验数量 ; 施工
单位全部检验、监理单位
旁站。
检验方法 : 由具备资质的检验检测机构进行试
验、监理单位
旁
站。
14.4 接
地
网
主
控
项
目
14. 4.1 接地装置水
平及垂直接地体数设的位置和埋设深度
应符
合设计文件要求。
检验数量 : 施工
单位全部检验、监理单位全部见证检验。
检验方法 : 观察
及测量检查。
14. 4.2 接地网
的埋设应符合设计文件要
求 , 隐项前
应拍摄
影像
资料。
检验数量 : 施工
单位全部检验、监理单位全部见证检验。对
接地网敷设的埋设深度摄影像资料 , 施
工、监理单位各按工点总
量 20% 拍摄影像资料。
检验方法 : 观察
及测量检查 ; 拍摄照片或视频 , 拍摄实测尺
才的项目
应拍摄持
尺情况并清晰显示尺寸数字。
14.4.3 钢接地体〈线 ) 搭接焊接时 , 应
牢国无虚
焊 , 搭接
长
度
应符合
下列规定并在隐蔽前拍摄影像资料 ;
1 扁钢为其宽度的 2 倍 , 且至少 3 个棱边焊接 ;
2 , 圆钢为其直径的 6 倍 , 且双侧焊接 ;
3 圆钢与
扁钢连接为圆钢直径的 6 倍 ;
4 扁钢与钢管 , 扁钢与角钢焊接
时 , 应紧贴角钢外侧两面
或 3/4 钢管表面 , 上下两侧施焊 ;
5 焊接接头应有防锈蚀措施。
检验数量 ; 施工
单位全部检验 ,监理 单位全部见证检验。拱
接焊接
的尺寸方式、
防腐措施 , 施
工、监理单位各按工点总量
20% 拍摄影像资料。
+ 105 -
[OCR]
检验 数量 : 施工 单位 全 部 检验 、 监 理 单位 旁 站 。
检验 方法 : 由 具备 资质 的 检验 检测 机 构 进 行 试 验 、 监 理 单位
旁 站 。
14.4 接 地 网
主 控 项 目
14. 4.1 接地 装置 水 平 及 垂直 接地 体 数 设 的 位 置 和 埋设 深度 应 符
合 设计 文件 要 求 。
检验 数量 : 施工 单位 全 部 检验 、 监 理 单位 全 部 见证 检验 。
检验 方法 : 观察 及 测量 检查 。
14. 4.2 接地 网 的 埋设 应 符合 设计 文件 要 求 ， 隐 项 前 应 拍摄 影像
资料 。
检验 数量 : 施工 单位 全 部 检验 、 监 理 单位 全 部 见证 检验 。 对
接地 网 敷设 的 埋设 深度 摄影 像 资料 ， 施 工 、 监 理 单位 各 按 工 点 总
量 20% 拍摄 影像 资料 。
检验 方法 : 观察 及 测量 检查 ; 拍摄 照片 或 视频 ， 拍 摄 实测 尺
才 的 项 目 应 拍摄 持 尺 情况 并 清晰 显示 斥 十 数字 。
14.4.3 钢 接地 体 〈 线 ) 搭 接 焊 接 时 ， 应 牢固 无 虚 焊 ， 搭 接 长 度
应 符合 下 列 规定 并 在 隐蔽 前 拍摄 影像 资料
1 扇 钢 为 其 宽度 的 2 倍 ， 且 至 少 3 个 棱 边 焊接 ;
2 圆 钢 为 其 直径 的 6 倍 ， 且 双 侧 焊接 ;
3 圆 钢 与 扁 钢 连接 为 圆 钢 直 径 的 6 倍 ;
4 局 钢 与 钢管 ， 局 钢 与 角钢 焊接 时 ， 应 紧 贴 角钢 外 侧 两 面
或 3/4 钢管 表面 ， 上 下 两 侧 施 焊 ;
5 焊接 接头 应 有 防 锈蚀 措施 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。 搭
接 焊 接 的 太 寸 、 方 式 、 防 腐 措 施 ， 施 工 、 监 理 单位 各 按 工 点 总 量
20% 拍摄 影像 资料 。
"1035 -



检验方法 : 观察
及测量检查 ; 拍摄照片或视频 , 拍
摄实测尺
才的项目应拍摄持尺情况并清晰显示尺
十数字。
14.4.4 热剂焊接的熔接头应符合
下列规定 :
1 连接部位的金属应完全熔化 , 连
接牢固 ;
2 , 接头
的表面应平滑 ;
3 ”接头 应无贯穿性
的气孔。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察检查。
14.4.5 ”利用 各种金属构件、金属管道作为接地线时 , 应在其拱
接部位焊有金属跨接线。不得采用裸铝导体、利用金属
软管、管
道保温层的金属外皮或金属
网以及电缆金属护层作接地线。
检验数量 : 施工
单位全部检验 ,监理 单位全部见证检验。
检验方法 : 观察检查。
14. 4.6 入工接地装置或利用建筑物基础角的接地装置应在地
面以上按设计要求的位置设置测试点。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察检查。
14.4.7 ” 供检修接地用的接地柱的数量和位置应符合设计文件
要
求。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察检查。
14. 4.8 接地装置的接地电阻值应符合设计文件要求。
检验数量 ; 施工
单位全部检验 , 监理单位
旁站。
检验方法 : 测试检查。
14. 4.9 接地网应进行交接试验 , 其主要电气性能检验项目及要
求应符合《电气装置安装工程电气设备交接试验标准 》CB
50150 的规定。
检验数量 ; 施工
单位全部检验、监理单位
旁站。
检验方法 : 由具备资质的检验检测机构进行试验、监理单位
- 106 -
[OCR]
检验 方法 : 观察 及 测量 检查 ; 拍摄 照片 或 视频 ， 拍 摄 实测 太
才 的 项 目 应 拍摄 持 扩 情况 并 清晰 显示 斥 二 数字。
14. 4.4 热 剂 焊接 的 熔接 头 应 符合 下 列 规定 :

1 连接 部 位 的 金属 应 完全 熔化 ， 连 接 牢 固 ;

2 接头 的 表面 应 平滑 ;

3 接头 应 无 贯穿 性 的 气孔 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检验 方法 : 观察 检查 。
14.4.5 ”利用 各 种 金属 构件 、 金 属 管道 作为 接地 线 时 ， 应 在 其 拱
接 部 位 焊 有 金属 跨 接线 。 不 得 采用 裸 铝 导 体 、 利 用 金属 软 管 、 管
道 保 温 层 的 金属 外 皮 或 金属 网 以 及 电缆 金属 护 层 作 接地 线 。

检验 数量 : 施工 单位 全 部 检验 ,监理 单位 全 部 见证 检验 。

检验 方法 : 观察 检查 。
14.4.6 ”人 工 接地 装置 或 利用 建筑 物 基 础 钢筋 的 接地 装置 应 在 地
面 以 上 按 设计 要 求 的 位 置 设置 测试 点 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检验 方法 : 观察 检查 。
14.4.7 ” 供 检 修 接地 用 的 接地 柱 的 数量 和 位 置 应 符合 设计 文件
要 求 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单 位 全 部 见证 检验 。

检验 方法 : 观察 检查 。
14.4.8 接地 装置 的 接地 电阻 值 应 符合 设计 文件 要 求 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 旁 站 。

检验 方法 : 测试 检查 。
14.4.9 接地 网 应 进行 交接 试验 ， 其 主要 电气 性 能 检验 项 目 及 要
求 应 符合 《电气 装置 安装 工程 电气 设备 交接 试验 标准 》CB
50150 的 规定 。

检验 数量 : 施工 单位 全 部 检验 、 监 理 单位 旁 站 。

检验 方法 : 由 具备 资质 的 检验 检测 机 构 进行 试验 、 监 理 单位
"106 -



旁
站。
一
般
项
目
14. 4. 10” 明数接地线应符合下列规定 :
1 室内接地干线的支持件间的距离应均匀 , 水平直线
部分
应
为 0.5 ~1.5 m, 垂直部分应为 1. 5 ~3 m, 转弯部分距转角应
为 0.3 ~0.5 m。
2 跨越
建筑物伸缩颖、沉降颖处应
有补偿装置。
3 明甫的
引下线应平直无急弯 , 与支架焊接处
应做防腐
处
理。
4 变配电所内明甫的接地干线
应符合
下列要求 :
1) 数设位置应不防碍设备的拆卸、检查、检
修 ;
2) 当沿建筑物墙壁水平甫设时 , 距地面高度 250 ~
300 mm, 与建筑物墙壁间的间隙 10 ~ 15 mm;
3) 变压器
室、高低压开关室内的接地干线上应设置不少
于 2 个供临时接地用的接线柱。
检验数量 : 施工
单位全部检验。
检验方法 : 观察
及测量检查。
14.4.11 变配电所的栅栏门及金属门匀链
处的接地连接应采用
编织
钢线。
检验数量 : 施工
单位全部检验。
检验方法 : 观察检查。
14.5 ”电气 设备接地
主
控
项
目
14.5.1 低压电气设备地面上外露的接地线的截面应符合设计文
件要求。
检验数量 : 施工
单位全部检验 ,监理 单位全部见证检验。
+107 -
[OCR]
Fh.
一 般 项 目
14. 4. 10” 明 数 接 地 线 应 符合 下 列 规定 :

1 室内 接地 干线 的 支持 件 间 的 距离 应 均匀 ， 水 平 直线 部 分
应 为 0.5 ~1.5 四 ， 垂 直 部 分 应 为 1. 5 ~ 3 m， 转 弯 部 分 距 转角 应
为 和 3 一 0.3 ms

2 跨越 建筑 物 伸缩 妈 、 沉 降 姻 处 应 有 补偿 装置 。

3 明 数 的 引 下 线 应 平 直 无 急 弯 ， 与 支架 焊接 处 应 做 防腐
处 理 。

4 ， 变 配 电 所 内 明 骸 的 接地 干线 应 符合 下 列 要 求 :

1) 数 设 位 置 应 不 防 碍 设备 的 拆卸 、 检 查 、 检 修 |

2) 当 沿 建筑 物 墙壁 水 平 数 设 时 ， 距 地 面 高 度 250 -~
300 mm， 与 建筑 物 墙壁 间 的 间隙 10 ~ 15 mm;

3) 变压器 室 、 高 低压 开关 室内 的 接地 干线 上 应 设置 不 少
于 2 个 供 临时 接地 用 的 接线 柱 。

检验 数量 ; 施工 单位 全 部 检验 。

检验 方法 : 观察 及 测量 检查 。
14.4.11 变 配 电 所 的 栅栏 门 及 金属 门 匀 链 处 的 接地 连接 应 采用
REL

检验 数量 : 施工 单位 全 部 检验 。

检验 方法 观察 检查 。

14.5 ”电气 设备 接地
主 控 项 目

14. 5.1 低压 电气 设备 地 面 上 外 露 的 接地 线 的 截面 应 符合 设计 文
件 要 求 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

« 107 -



检验方法 : 观察
及测量检查。
14.5.2 ”电气 设备与接地网之间电气连接应可靠。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察
及测量检查。
一般项
目
14.5.3 设备及构支架的接地
线 , 其坦人地下部分及露出地面部
分均应涂刷防腐漆。
检验数量 : 施工
单位全部检验。
检验方法 : 观察检查。
14.6 ”防爆 及火灾危险场所设备接地
主
控
项
目
14. 6.1 在爆炸和火灾危险场所内除照明设备以外
的其他电气设
备应采用专用的接地线 , 爆炸危险环境内与接地干线相连的接地
线应采用多股软铜绞
线 , 其最小截面符合设计文件要
求 , 易
受机
械损伤的部位应装设保护管。
检验数量 ; 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察检查。
14.6.2 ”爆炸 危险环境内接地或接中性线用的螺栓应设防松螺幅
或
防松热片 , 接地线紧固前其接地端子及上述紧固件均应涂电力
复合
脂。
检验数量 : 施工
单位全部检验 , 监理单位见证检验 20% 。
检验方法 : 观察检查。
14.6.3 ”在 爆炸危险环境中接地干线宜
在
不同方
向
与
接地体相
连 , 连接
处不少于 2 处。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察检查。
- 108 -
[OCR]
检验 方法 : 观察 及 测量 检查 。
14.5.2 ”电气 设备 与 接地 网 之 间 电 气 连 接应 可 芹 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。

检验 方法 : 观察 及 测量 检查 。

一 般 项 目

14.5.3 设备 及 构 支架 的 接地 线 ， 其 埋 人 地 下 部 分 及 露出 地 面部
分 均 应 涂 刷 防腐 潜 。

检验 数量 : 施工 单位 全 部 检验 。

检验 方法 : 观察 检查 。

14.6 ”防爆 及 火灾 危险 场所 设备 接地
主 控 项 目

14.6.1 在 爆炸 和 火灾 危险 场所 内 除 照 明 设备 以 外 的 其 他 电气 设
备 应 采用 专用 的 接地 线 ， 爆 炸 危 险 环境 内 与 接地 干线 相连 的 接地
线 应 采用 多 股 软 铜 绞 线 ， 其 最 小 截面 符合 设计 文件 要 求 ， 易 受 机
械 损伤 的 部 位 应 装 设 保护 管 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 见证 检验 20% 。

检验 方法 : 观察 检查 。
14. 6.2 ”爆炸 危险 环境 内 接地 或 接 中 性 线 用 的 螺栓 应 设防 松 螺 帆
或 防 松 垫 片 ， 接 地 线 紧 固 前 其 接地 端子 及 上 述 紧 固件 均 应 涂 电力
复合 脂 。

检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 见证 检验 20% 。

检验 方法 : 观察 检查 。
14.6.3 在 爆炸 危险 环境 中 接地 干线 宜 在 不 同方 向 与 接地 体 相
连 ， 连 接 处 不 少 于 2 处 。

检验 数量 : 施工 单位 全 部 检验 ,监理 单位 全 部 见证 检验 。

检验 方法 : 观察 检查 。
"108 -



14.6.4 ” 当爆炸危险区内的非金属构架上平行安装的金属管道相
互
之间的净距离小于 100 mm 时 , 应每隔 20 m 用金属线跨
接 , 金
属管道相互交叉的净距离小于 100 mm 时 , 应用金属
线跨接。
检验数量 ; 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察
及测量检查。
14.7 等电位联结
EERE
14.7.1 等电位联结
范围、方式、导线的规格符合设计文件
要
求。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 核对设计文件检查。
14.7.2 等电位联结的可接近裸露导体或
其他金属部
件、构件与
支线连接应可
靠 , 熔
焊、钙焊或机械紧固应导通正常。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察检查。
14.7.3 ” 需
等电位联结的金属部件或零件 , 应有专用接线螺栓与
等电位联结支线连接 , 且有标识 ; 连接
处螺帽紧固、防松
零件
齐全。
检验数量 : 施工
单位全部检验 , 监理单位全部见证检验。
检验方法 : 观察检查。
14.7.4 等电位联结的线路最小允许截面应符合设计文件要求 :
检验数量 : 施工
单位全部检验、监理单位全部见证检验。
检验方法 : 观察、测
量检查。
14.8 与综合接地系统
的连接
主
控
项
目
14. 8.1 电力系统的设备与综合接地系统的连接应符合
下列规定
+ 109 -
[OCR]
14. 6.4” 当 爆炸 危险 区 内 的 非 金属 构架 上 平行 安装 的 金属 管道 相
互 之 间 的 净 距 离 小 于 100 mm 时 ， 应 每 隔 20 m 用 金属 线 跨 接 ， 金
属 管道 相互 交叉 的 净 距 离 小 于 100 mm 时 ， 应 用 金属 线 跨 接 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 观察 及 测量 检查 。
14.7 ”等 电位 联结
主 控 项 目

14.7.1 等 电位 联结 范围 、 方 式 、 导 线 的 规格 符合 设计 文件

要 求 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 核对 设计 文件 检查 。

14.7.2 等 电位 联结 的 可 接近 裸露 导体 或 其 他 金属 部 件 、 构 件 与

支线 连接 应 可 徘 ， 熔 焊 、 钙 焊 或 机 械 紧 固 应 导 通 正常 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : WERE,

14.7.3 ” 需 等 电位 联结 的 金属 部 件 或 零件 ， 应 有 专用 接线 螺栓 与

等 电位 联结 支线 连接 ， 且 有 标识 ; 连接 处 螺 帽 紧 固 、 防 松 零件

齐全 。
检验 数量 : 施工 单位 全 部 检验 ， 监 理 单位 全 部 见证 检验 。
检验 方法 : 观察 检查 。

14.7.4 等 电位 联结 的 线路 最 小 允许 截面 应 符合 设计 文件 要 求 :
检验 数量 : 施工 单位 全 部 检验 、 监 理 单位 全 部 见证 检验 。
检验 方法 : 观察 、 测 量 检查 。

14.8 与 综合 接地 系统 的 连接
主 控 项 目
14.8.1 电力 系统 的 设备 与 综合 接地 系统 的 连接 应 符合 下 列 规 定
- 109 -



并在隐蔽前拍摄影像资料 ;
1 电力系统设备联结范围、连接方式应符合设计文件要求 ;
2 , 引接线材质
、规格应符合设计文件要求 ;
3 引接线与贯通地线接地端子应联结可靠 ;
4 电力系统设备
与综合接地端子连接处应设置标识。
检验数量 : 施工、监理单位全部检验 , 对引接线与贯通地线
接地端子的连接方式拍摄影像资料 , 施工、监理单位各按工点总
量 20% 拍摄影像资料。
检验方法 : 观察
及测量检查 ; 拍摄照片或视频 , 拍摄实测尺
才的项目应拍摄持
尺情况并清晰显示尺寸数字。
“110,
[OCR]
并 在 隐蔽 前 拍摄 影像 资料 :

1 电力 系统 设备 联结 范围 、 连 接 方式 应 符合 设计 文件 要 求 ;

2 引 接 线材 质 、 规 格 应 符合 设计 文件 要 求 ;

3 引 接 线 与 贯通 地 线 接地 端子 应 联结 可 靠 ;

4 电力 系统 设备 与 综合 接地 端子 连接 处 应 设置 标识 。

检验 数量 : 施工 、 监 理 单位 全 部 检验 ， 对 引 接线 与 贯通 地 线
接地 端子 的 连接 方式 拍摄 影像 资料 ， 施 工 、 监 理 单位 各 按 工 点 总
量 20% 拍摄 影像 资料 。

检验 方法 : 观察 及 测量 检查 ;拍摄 照片 或 视频 ， 拍 摄 实测 太
才 的 项 目 应 拍摄 持 尺 情况 并 清晰 显示 斥 二 数字 。

*。 110 -



MRA 施工现场质量管理检查记录
RA 施工现场质量管理检查记录
编号 :
工程名称
开工日期
建设单位
项
目负责人
设计单位
项
目负责人
监理单位
总监理工程师
项
目负责人
项目技术负责人
序号
项
内
容
1 | 质量管理制度
2 | 质量责任制度
3 | 质量检验制度
4 | 材料和设备
管理制度
5 | 施工技术标准
6 施工组织
设计和施工方案
7 施工
图现场核对记录
8 | 施工定测、复测资料
9 | 操作
上岗证 Gb)
10 施工机械及仪器仪表配置表
11 其
他
12
施工单位自验结果 : 监理
单位验收结论 :
项
目负责人 : (BF) 总监理工程
师 : (签字 )
年
月
日
年 A H
注 : 操作上岗证按相关规定执行。
“111
[OCR]
附录 A 施工 现场 质量 管理 检查 记录
表 A 施工 现场 质量 管理 检查 记录
编号 ;
| cess | | grew | |
建设 单位 | | 项 BA 责 人 | |
设计 单位 | | 项 和 南 人 |
监理 单位 | | mwwTew |
项 目 负 责 人 | |
工 单 位
ar | 一 一
_- | 质量 管理 制度 7
ENE Le
3 | 质量 检验 制度 FF
4 | 材料 和 设备 管理 制度
5 | 施工 技术 标准
| 6 | 施工 组 织 设计 和 施工 方案 和
| 7 | 施工 图 现场 核对 记录 |
| 8 | TEM. MYM 0
| 9 | 操作 上 岗 证 GB)
10 | 施工 机 械 及 仪器 仪表 配置 表
施工 单位 自 验 结果 ; 监理 单位 验收 结论 ;
项 目 负责 人 : (签字 ) 总 监理 工程 师 ，( 签字)
年 月 日 年 月 日
注 :操作 上 岗 证 按 相关 规定 执行 。
. 111 .



附录了
单位工程、分
部工程、分项工程、
检验
批划分和检验项目
RB 单位工程、分
部工程、分项工程、检验
批划分和检验项目
i | a BB oH
单位 | “分 部
和 0
ie 1m i B | ER 一般项目
基础、构支架
及遮 | 一个到 | ,, | 4 ?4
基础、构 | 栏、栅栏进场检验 | 货批交 |
HRB
BLO 基础及构支架 1 所 4.3.1~4.3.8 |4.3.9~4.3.10
EA RAE 1 所 4.4.1~4.4.3 4.4.4
电气装置进场检验 | 一
个到 | 521-5217
货批次
电力变压器 1 所 5.3.1~535 5.3.6
互感器 1 所 5.4.1~5.4.3 5.4.4~5.4.5
变、
高
压断路器 1 所 5.5.1~5.5.5 5.5.6
配电
隔离开关、负荷开
hs 关及高压熔断器 1 所 5.6.1~5.6.5 5.6.6~5.6.8
程
高压开关柜 1 所 | 5.7.1~5.7.5
BNE 无功补偿装置 1 所 5.8.1~5.8.4
户外高压开关箱 1 所 5.9.1~5.9.5 5.9.6
综合自动化装置 “| 1 所 | 5.10.1-5.10.4
二次配线 1 所 5.11.1~5.11.4 |5.11.5~5.11.7
母线装置 1 所 5.12.1~5.12.6 |5.12.7~5.12.8
交直流电源装置 1 所 5.13.1~5.13.5
中性点接地装置 1 所 5.14.1~5.14.4
安全监控系统 1 所 5.15.1~5.15.3 |5.15.4~5.15.5
.二 .
[OCR]
附录 了 单位 工程 、 分 部 工程 、 分 项 工程 、
检验 批 划分 和 检验 项 目
xB 单位 工程 、 分 部 工程 、 分 项 工程 、 检 验 批 划分 和 检验 项 目
pe
HEHE ae
Bak, HXERE | 一 个 到
i Peni Pood Ie |
| 支架 及 过
wd | in [sins [en
时 时 和 | um [aoe | ees
: 一 个 到
a Fl
wre | im [sais | sae
use | in [suse [seeses
于 | im [ssisss | see
配 电
隔离 开关 、 负 荷 开
EE EE ee
w| | | [mies]
oe FTN INT J ETYEY
nen | tn | soisas | sos
La | um [swiss]
Cama | uw [smi
[EEC
ET 天
ARE | uw [suis]
ET | -到 下 志和
. 112 .



续
表了 B
单位 | “分 部
检
验
批
分
项工程
工程 | 工程
范
到
主控项目
一般项目
电缆线路进场检验
二于再 6.2.1~6.2.3
货批次
电缆数设 1 所 | 6.3.1~6.3.13 |6.3.14~6.3.16
电缆线路
电缆附件制作与
or 1 所 | 641-647 |6.4.8~6.4.10
电缆井 1 所 6.5.1 6.5.2
低压
配电进场检验 | 一
个到 | 821-828
货批次 EE
低压
配电
配管配线 1 所 | 83.1~83.9 |8.3.10~8.3.21
配电箱安装 1 所 | 841-8.4.2 |84.3-8.4.4
一
个到
照明 1
下入
电气照明进场检验
货批次 9.2.1~9.2.4
所电
室外照明 1 所 | 93.1-9.3.4 | 9.3.5~9.3.8
AL 柴油
发电机组进场 | 一
个到 Yih
程 | 柴油
发电 | 检验
货批次 -2
机组
柴油发电机组 1 所 |11.3.1~11.3.10| 二 :二
防雷
与接地
进场 | 一
个到
ne 货
批次 | 211422
防雷装置 1 所 |14.3.1~14.3.12
14.4.10 ~
防雷与 | 接地网 1 所 | 1441-1449| 二
二
接地
电气设备接地 1 所 | 14.5.1~14.5.2 14.5.3
等电位联结 1 所 | 14.7.1~14.7.4
与综合接地系统的
连接 1 所 14.8.1
“113 ,
[OCR]
续 表 了 B
> go
| Tn ET
: 一 个 到
电缆 线路 进 场 检 验 货 批 次 6.2.1~6.2.3
vin
i. Cin
电缆 附件 制作 与
Er Ll Ce aed
warm | en | esr
| >
ee |
低压 配 电
wma | in [worn [econ
TTI IU KES E YTS [YER YYy
一 个 到
昌 照明 ; 9.2.1 ~9.2.4
AT Ce 1 el EE
rd I PTS INT EXXERYY [EXIT
AL 柴油 发 电机 组 进 场 | 一 个 到
和 | 条 和 多 电 we 货 批 次
机 组
YT I [ES ETE REY
防 雷 与 接地 进 场 | 一 个 到
ERE a
wekr | mn fwoiwon] 国 国
14.4. 10 ~
接地
TCR
CTT IC CAE
与 综合 接地 系统 的
连接
«113 -



续
表 B
检
验
批
单位 | 分部
计生
工程 | Im 范
围 | RSH 一般项目
一
个到
电气装置进场检验 | | 521-5217
户外高压开关箱 1 座 5.9.1~5.9.5 5.9.6
电气装置 | 箱式变电站
及箱式
电抗器 1 座 5.16.1~5.16.3 |5.16.4 ~5.16.5
远动终端
设备及通
信管理机 1 座 5.18.1~5.18.4 5.18.5
WASHER | 一个到 | 621-623
货批次
电缆敷设
一个回路 | 6.3.1~6.3.13 |6.3.14 ~6.3.16
电绕线路IL OFF 1 个回路 | 6.4.1~6.4.7 |6.4.8~6.4.10
安装
区间
电缆井 1 个
区间 | 65.1 65.2
电力
35 kV 及以
下架空 | 一
个到
7.2.1~7.2.
ni 电力线路进场检验 | 货批次 a
三个而
a maz 张段或 7.3.1~7.3.4 7.3.5.~7.3.9
十基杆位
三个而
35 kV 及人
张段或 7.4.1~7.4.6 |7.4.7~7.4.18
以下架空
十基杆位
电力线路 Ey
拉线安装
张段或 7.5.1 7.52 ~7.5.7
十基杆位
三
个而
导线、地线架设
张段或 7.6.1~7.6.11 |7.6.12~7.6.14
十基杆位
线路设备安装 1 组
一 71.3
+114 -
[OCR]
续 表 B
we] 7
分 项 工程
HEHE
居间 一
FREE BT
电气 装置 | 箱 式 变电站 及 箱 式
电抗 器 5.16.1~5.16.3 |5. 16.4 ~5. 16.5
远 动 终端 设备 及 通
FE hl a Bel
: 一 个 到
电缆 线路 进 场 检验 货 批 次 6.2.1~6.2.3
wane
电缆 线路 rm
wo
mm wer [orem] esi | es
电力
35 kV 及 以 下 架空 | 一 个 到
三 个 耐
基 坑 开 控 、 回 填 及 张 段 或 7.3.1~7.3.4 7.3.5~7.3.9
基础 浇筑 十 基本 位
三 个 耐
35 kV 及 ana 张 段 或 7.4.1~7.4.6 |7.4.7~7.4.18
以 下 架空 十 基 杆 位
电力 线路 三 个 而
拉线 安装 张 段 或 7.5.2 7.5.7
十 基 杆 位
=A i
导线 、 地 线 架 设 张 段 或 7.6.1~7.6.11 |7.6.12~7.6. 14
十 基 杆 位
TI
- 114 -



BRB
网 ¥ 检
验
批
单位 | “分 部
分项工程
工程 | If 范
围
主控项目
一般项目
电气装置进场检验 = 5.2.1~52.17
货批次 TT
" 一
个到
电缆线路进场检验
货批次 6.2.1~6.2.3
电力变压器 1 所 | 5.3.1-5.3.5 5.3.6
10/0.4 kV | 高压开关柜 1 所 | 5.7.1~5.7.5
通信信号 | 二次
配线 1 所 |5.11.1~5.11.4 [5.11.5~5.11.7
变电所 | 母线装置 1 所 | 5.12.1-~5.12.6 |5.12.7~5.12.8
低压开关柜 1 所 | 5.17.1~5.17.5 5.17.6
远动终端
设备及通
信管理机 1 所 | 5.18.1-5.18.4 5.18.5
oe BARE 1 所 | 6.3.1~6.3.13 |6.3.14~6.3.16
电力
电缆
附件制作与安装 | 1 所 | 6.4.1-6.47 |6.48-6.4.10
一个到
低压配电进场检验
货批次 8.2.1~8.2.8
低压
配电
配管配线 1 座建筑物 | 8.3.1~8.3.9 |8.3.10~8.3.21
配电箱安装 | 座建筑物 | 8.4.1~8.4.2 | 8.4.3-8.4.4
防
雷与接地
进场 | 一
个到
hy 货批次 | ]421>14.2.2
防雷装置 1 个
区间 | 14.3.1 ~ 14.3.12
防
雷与 | 接地网 LAKE | 14.4.1-1449]| 4107
a 14.4. 11
电气设备接地 1 个区间 | 14.5.1~14.5.2 14.5.3
等电位联结 1 个区间 | 14.7.1~14.7.4
Fr] I | <
+ 115+
[OCR]
续 表 了 B
gem
rn | rn aw wenn | wan
电气 装置 进 场 检 验 ki 5.2.1~52.17
货 批 次
TEN
VN Fz | AEC
ans [wen | a [suisse lassi
SUF [wen | in [smisnelsniosn
woke | in [smisns| sme
远 动 终端 设备 及 通
商机 司机 二
TEST
18 y 一 个 到
低压 配 电 进 场 检 验 货 批 次 8.2.1~8.2.8
低压 配 电
TREE
TCD
防 雷 与 接地 进 场
FE
wa [run wsiowin]
接地
和 ES
CTT EE] [AER] 一
与 综合 接地 系统 的 | 。
Fi we |
«115-



续
表 B
| 单位 | 分部
检
验
批
分项工程
工程 | 工程
范
围
主控项目
一般项目
电气装置进场检验 Pe 5.2.1~5.2.17
户外高压开关箱 1 站 /1 所 | 5.9.1~5.9.5 5.9.6
电气装置 | 箱式变电站
及箱式
电抗器 1 座 5.16.1~5.16.3 |5.16.4 ~5.16.5
远动终端
设备及通
信管理机 1 座 5.18.1~5.18.4 5.18.5
电缆线路进场检验 == 6.2.1~6.2.3
货批次
电缆敷设 1 个回路 | 6.3.1~6.3.13 |6.3.14 ~6.3.16
电缆线路
电缆附件制作与 1 个回路 | 6.4.1~6.4.7 [6.4.8~6.4.10
安装
电缆并 1 个站 6.5.1 6.5.2
一个到
电力
低压配电进场检验 8.2.1~8.2.8
工程
货批次
1 座建筑
配
管配线
物 、1 场 8.3.1~8.3.9 |8.3.10~8.3.21
1 座建筑
配电箱安装
物 、1 场 8.4.1~8.4.2 8.4.3~8.4.4
UPS 不间断电源装
低压配电置及 EPS 应急电源和 8.5.1~8.5.4 8.5.5~8.5.6
装置
1 座建筑
防爆电气设备安装
物 、1 场 8.6.1~8.6.5
滑触线 1 个回路 | 8.7.1~8.7.5 [8.7.6~8.7.10
封闭式母线 1 组 8.8.1~8.8.3 8.8.4~8.8.5
起重机电气装置 1 库 、1 场 | 8.9.1~8.9.2 8.9.3
动车组地面电源 -如 .一 这 8.10.1
+116 -
[OCR]
续 表 B
= ET
foal | am Tee
wonawan | ot se |
mnn [iwi] $1595 | 590
Ll FATE 3 BAA 5.16.1 ~5.16.3 |5.16.4~5.16.5
电抗 器
远 动 终 半 设备 及 通 5.18.1~5.18.4
信 管 理 机 四
| >
Fr LEL2 了 的 居民
any | EE
wo
war [om | esr | es
站 场
a rl Cad
工程
1 座 建 筑
区 8.3.1~8.3.9 |18.3.10 ~8.3.21
1 座 建筑
8.4.1~8.4.2 8.4.3~8.4.4
UPS 不 间断 电源 装
1 座 建筑
|
pe iT ad
CN IY WETIEY SR [IYEYY)
LT INT CIES TEN
mg [es] ww |
«116 -



续
表 B
i| 单位 | 分部
分顶工程
检
验
批
工程 | 工程
范
围 | ERA 一般项目
电气照明进场检验 1 9.2.1~9.2.4
电气照明
货批次
室外照明 1 站
或 1 场 | 9.3.1-~9.3.4 | 9.3.5~9.3.8
电气装置进场检验 =H 5.2/1~5.2.17
货批次
电缆线路进场检验 =n 6.2.1~6.2.3
4 wan | 62162
电力变压器 1 所 | 5.3.1-5.3.5 5.3.6
高压开关柜 1 所 | 5.7.1~57.5
1070 4 kV | 综合自动化装置 1 所 [5.10.1~5.10.4
综
合
变 | 二次配线 1 所 |5.11.1-~5.11.4 |5.11.5~5.11.7
到 LU 母线装置 1 所 | 5.12.1-5.12.6 |5.12.7~5.12.8
电力
低压开关柜 1 所 |5.17.1~5.17.5 5.17.6
工程 Hs 3
远动终端
设备及通
信管理机 1 所 [5.18.1~5.18.4 5.18.5
电缆数设 1 所 | 6.3.1~6.3.13 |6.3.14~6.3.16
电缆附件制作与
nt 1 所 | 6.4.1-6.47 |6.4.8~6.4.10
柴油
发电机组进场 | 一
个到
柴油发电
检验
货批次 n.21
机组
柴油发电机组 1 套二
一 :二 二一
二 :二
和 Pe 14.2.1~14.2.2
防
雷与
接地
防雷装置 1 站场 |14.3.1~14.3.12
接地网 Lith | 1401-1040] MAIO
14.4.11
«117 »
[OCR]
续 表 B
ye
rm] Tn ow | wn
电气 照明 进 场 检 验 村 9.2.1~9.2.4
电气 照明 货 批 次
ET
电气 装置 进 场 检验 li 5.21-~52.17
e | 27 [sara
一 个 到
线路 ; 6.2.1~6.2.3
wis 一 -一 划一
worn | | ss |
now [eno | in [swiss] |
sox umn | in [swisnsfoissng
or
站 场 母线 装置 -二 5.12.6 |$. 12.7 ~5. 12.8
wr [moo | Wanrsnsl swe
工程
远 动 终 东 设 各 及 通 5.18. 1 ~S. 18.4
信 管 理 机
wane | 15 [ein pues
电缆 附件 制作 与
Eh I Ee end
柴油 发 电机 组 进 场 | 一 个 到
na 检验 货 批 次
SN CT | ja an
ik Fl Cre
防 雷 与
[aa TR CENETE BR
14.4. 10 ~
EE RE CREE or
“。 117 -



续
表了 B
i| 单位 | 分部
检
验
批
分项工程
I 程 | 工程
范
围
主控项目
一般项目
电气设备接地 ] 站场 |14.5.1~14.5.2 14.5.3
防爆
及火灾危险场
wo 防
雷 | 所设备接地 1 站场 | 14.6.1~14.6.4
]
工程
接地
等电位联结 1 站场 | 14.7.1~14.7.4
与综合接地系统的
连接 1 站场 14.8.1
电气装置进场检验 i 52.9
电气装置 | 5 次 |
户外高压开关设备 1 台 591-595 5.9.6
电缆线路进场检验 ii 6.2.1~6.2.3
ae oe | 621-62
电缆线路 | AA 1 个回路 | 6.3.1~6.3.13 |6.3.14 -~6.3.16
电缆
附件制作与安装 | 1 个回路 | 6.4.1~6.4.7 [6.4.8~6.4.10
电缆井 1 个回路 6.5.1 6.5.2
35 kV 及以
下架空 | 一
个到
外部
电力线路进场检验
货批次 7.2.1~7.2.14
hii | 3 三个耐
线路 ER 张段或 7.3.1%7.3.4 | 7.3.5=7.3.9
' 十基杆位
om 三个耐
35 kV 及 a Bae 张段或 7.4.1~7.4.6 |7.47~7.4.18
以下架空 i} 十基杆位
电力线路
三个耐
拉线安装
张
段或 7.5.1 7.8.2~7.5.7
十基杆位
三个耐
导线、地线架设
张段或 | 7.6.1~7.6.11 |7.6.12 ~7.6.14
十基杆位
线路设备安装 1 组 7.7.1~7.1.2 7.2.3
“118 -
[OCR]
续 表 B
和 |
EE a TTT
wan | ows [es usa] we)
站 场 Bit KK FE. 2 14.6.1 ~14.6.4
hy |B | PIE
AS TY YN [SATIRE
与 综合 接地 系统 的
连接
电气 装置 进 场 检 验 1
电气 装置 | 货 批 次
mas | 16 和 |
电缆 线路 进 场 检验 一 个 到 6.2.1~6.2.3
货 批 次
wns wn
wa eR
wan [em] es | est
35 kV 及 以 下 架空
电源 - a 三 个 耐
wai 车 pe
十 基 杆 位
FH, Mga | 三 全
35 kV 及 meio 张 段 或 7.4.1~7.4.6 |7.4.7~7.4.18
以 下 架空 和 十 基 杆 位
电力 线路 三 个 耐
拉线 安装 张 段 或 1.5.2~7.8.7
十 基 杆 位
三 个 耐
导线 、 地 线 架 设 张 段 或 7.6.1~7.6.11 |7.6.12 ~7.6.14
十 基 杆 位
TI
- 118 -



续
表 B
单位 | “分 部
检
验
批
分
项工程
工程 | 工程
范
围 | ERE 一
般项目
防雷与接地
进场 | 一
个到
检验
货批次 14.2.1~14.2.2
一个回
防雷装置
路的电 |14.3.1~14.3.12
源线路
外部 ii 14.4.10 ~
i 防雷与 | 接地网
路的电 | 14.4.1~14.4.9 生生
源线路 oh
apy | 接地
一个回
电气设备接地
路的电 | 14.5.1~14.5.2 14.5.3
源线路
与综合接地系统的 | 一
个四
boi ul R% 路的电 14.8.1
源线路
电力
远动系统进场 | 一
个到 0a
检验
货批次 %
电力 | 设备
安半
人
远动
设备安装 x 10.3.1~10.3.3 10.3.4
系统
BURA 远动系统检验 1 个系统 | 10.4.1 ~10.4.5
检验
机电设备监控系统 | 一
个到
机电
进场检验
货批次 13.2.1~13.2.3
设备 | 设备安装 | 集中监控站设备
监控
安装 1£ 13.3.1~13.3.4 13.3.5
系统
现场监控设备安装 1 套 13.4.1~13.4.2 13.4.3
+119 -
[OCR]
续 表 B
my ge
分 项 工程
HEHE
防 雷 与 接地 进 场 | 一 个 到
FRE a
一 个 回
防 雷 装置 路 的 电 |14.3.1 ~14.3. 12
源 线路
”~ 个 网 14. 4. 10 ~
防 雷 与 | 接地 网 路 的 电 | 14.4.1~14.4.9 al
源 线路
线路 接地
一 个 回
电气 设备 接地 路 的 电 | 14.5.1~14.5.2
源 线路
与 综合 接地 系统 的 一 个
连接 路 的 电
源 线路
电力 远 动 系统 进 场 | 一 个 到
检验 货 批 次
电力 | 设备 安装
远 动 设备 安装 Ce [031-1033
系统
远 动 系统 | _、_
机 电 设 备 监控 系统 | 一 个 到
设备 设备 安装 | 集中 监控 站 设备
监控 安装 13.3.1 ~13.3.4
系统
TI 本 并 天
+ 119 -



续
表 B
| 单位 | 分部
分硕工程
检
验
批
工程 | TH 范
围
主控项目
一般项目
系统布线 1 个系统 | 13.5.1 ~ 13.5.2 |13.5.3 ~13.5.5
系统布线 | 一
一
及检验 nen 1 个系统 | 13.6.1~13.6.3
机电 ww or
防雷与接地
进场 | 一
个到
设备
天 14.2.1~14.2.2
oo 检验
货
批次
系统 | 防
雷
与 | 防雷装置 1 个系统 | 14.3.1 ~ 14.3.12
接地 14.4.10 ~
接地网 1 个系统 | 14.4.1~14.4.9 i
电气设备接地 1 个系统 | 14.5.1~ 14.5.2 14.5.3
一
个到
电缆线路进场检验
货批次 6.2.1~6.2.3
时
电缆数设
一个回路 | 6.3.1~6.3.13 |6.3.14-~6.3.16
EES 1 个回路 | 6.4.1~6.4.7 |6.4.8~6.4.10
oo 电缆井 1 个回路 6.5.1 6.5.2
防灾 fd 一
个到
救授
低压配电进场检验
货批次 8.2.1~8.2.8
ow 配管配线 1 座
桥 / 隧 | 8.3.1~8.3.9 |8.3.10-8.3.21
及监 | 低压配电 | 配电箱安装 | 座桥 / 隧 | 8.4.1~8.4.2 | 8.4.3~8.4.4
UPS 不间断电源装
置及 EPS 应急电源 | 1 座
桥 / 隧 | 8.5.1~8.5.4 | 8.5.5~8.5.6
装置
电气照明进场检验 —-r 9.2.1~9.2.4
电气照明
货批次
桥隧及特殊
场所照明 | 1 座
桥 / 隧 9.4.1
+120 -
[OCR]
续 表 B
ge | 下 |
' 分 项 工程
HEHE aes
sawn [omens onsa[ussnss
am 机 电 设 备 监控 系统
及 检验 13. 6.1 ~13.6.3
机 电 Vo i lid 3
防 雷 与 接地 进 场 | 一 个 到
14.2.1 ~14.2.2
了 和 全 EE
rod PO TS |
BY 14.4.1 ~14.4.9 144. 10
接地 网 .4. 1 ~ 14. 4. HAT
wien [Cran [nis] wes
电缆 线路 进 场 检 验 一 个 到 6.2.1~6.2.3
wane
电缆 线路
安装
Ba lear ia esi | oa
防 灾
下 8.2.1~8.2.8
pA Cr
A pr
名 UPS 不 间断 电源 装
置 及 EPS 应 急电 源 | 1 座 桥 / 隧 | 8.5.1~8.5.4 8.5.5~8.5.6
装置
电气 照明 进 场 检验 全 9.2.1~9.2.4
电气 照明 货 批 次
Ra ve |
«120 -



续
表了 B
单位 | “分 部
检 OR 批
- 分项工程
工程 | “工程 范
围
主控项目
一般项目
于时 13.2.1~13.2.3
设备安装集中
监控站设备安装 | 1 座
桥 / 隧 | 13.3.1 ~ 13.3.4 13.3.5
隧道
现场
监控设备安装 | 1 座
桥 / 隧 | 13.4.1 ~ 13.4.2 13.4.3
照明、
系统布线 1 座
桥 / 隧 | 13. 5. 1 ~ 13.5.2 |13.5.3 ~ 13.5.5
re
救援 RT| 机电设备监控系统 { _
设备 | 检验 by 座
桥 / 隧 | 13.6.1~13.6.3
fs 防雷与接地
进场 | 一
个到
及监 14.2.1~14.2.2
BT 检验
货批次
程 | 防雷与 | 防雷装置 1 座
桥 / 隧 | 14. 3. 1 ~ 14. 3. 12
接地 14.4.10 -~
接地网 1 座
桥 / 隧 | 14.4.1-14.49| 下。二
电气设备接地 | 座
桥 / 障 | 14.5.1 ~ 14.5.2 14.5.3
HR XE RE | 一
个到
基础
、构 | 栏 .栅栏 进场检验
货批次 421-424
SRE :
pre | 基础
及构支架 1 所 | 4.3.1~4.3.8 |4.3.9-4.3.10
路栏及栅栏 1 所 | 4.4.1~4.4.3 4.4.4
、
光伏
发电系统进场 | 一
个到 22.1
光伏
光伏发电 | 检验
货批次 -2.
系统
发电
光伏
发电系统安装 | 1 个系统 | 12.3.1~12.3.8 12.3.9
3% 防雷与接地
进场 | 一
个到 Tw LY
检验
货批次
防雷与 | 防雷装置 1 个系统 | 14. 3.1 ~ 14.3. 12
接地 14.4.10 -~
接地网 1 个系统 | 14.4.1~14.4.9 ip
电气设备接地 1 个系统 | 14.5.1~ 14.5.2 14.5.3
“121 -
[OCR]
续 表 B
rye
| ra am ewan | man
机 电 设 备 监 控 系统 | 一 个 到
设备 安装
(I EEE BEE
避税
二
防 灾 系统 布线 系统 布线 1 座 桥 / 隧 | 13.5$.1~13.5.2 |13.5.3~13.5.5
及 系统 | 机 电 设备 监控 系统
救援 1 3.6.1 ~13.6
设备 | 检验 检验 座 桥 / 障 | 13.6. 1 ~ 13.6.3
供电
防 雷 与 接地 进 场 | 一 个 到
FRE a
TS [TT [EY ETE
接地 -
wissen] wes
基础 、 构 支架 及 遮 | 一 个 到
HF
val TTT 一 二 二 于
TU EXS EYEE YT
光伏 发 电 系统 进 场
i | ER |
ET
和 防 雷 与 接地 进 场 | 一 个 到
检验 货 批 次
PO FS |
接地 14.4. 10 ~
接地 网 14.4. 1 ~14.4.9 owe
wisn Coan [sins] wes
«+121 -



附录 C 单位工程实体质量和主要功能
核查
项目及内容
RC 单位工程实体质量和主要功能核查项目及内容
项
目
内
容
1. 电气装置测试
2. 电费线路测试
3. 低压
配电测试
变、配电所单位
工程
4. 电气照明测试
5. 柴油
发电机组测试
6. 接地测试
1. 电气装置测试
2. 电缆线路测试
3. 35 kV 及以下架空电力线路测试
区间电力单位
工程
4. 10/0.4 kV 通信信号变
电所测试
5. 低压
配电测试
6. 接地测试
1. 电气装置测试
:电缆 线路测试
低压
配电测试
站场电力单位工程 . 电气照明测试
. 10/0. 4 kV 综合
变电所测试
. 柴油
发电机组测试
L_9_S 一六
一 E_Z
. 接地测试
mn
[OCR]
附录 C 单位 工程 实体 质量 和 主要 功能
核查 项 目 及 内 容
表 C 单位 工程 实体 质量 和 主要 功能 核查 项 目 及 内 容
| ow 一
ns
区 间 电 力 单位 工程
. 122 -



续
表 C
项
目
内
容
1. 电气装置测试
2. 电缆线路测试
外部电源线路单位工程
3. 35 kV 及以下架空电力线路测试
4. 接地测试
电力远
动系统单位工程
远动系统
检验
1. 机电设备监控系统检验
机电设备监控系统单位工程
2. 接地测试
1. 电缆线路测试
2. 低压
配电测试
隧道照明、防灾救援设备供电
及监控系统单位工程 hyn
4. 机电设备监控系统检验
5. 接地测试
1. 光伏
发电系统检验
光伏
发电系统单位工程
2. 接地测试
注 : 1 单位工程实体质量和主要功能核查方法和数量 :
1) 电气设备测试、电力线路测试、低压配电测试、电气
照明测试、接
地测试
按国家标准《电气装置安装工程电气设备交接试验标准 》GB
50150 的规定进行 , 全部检查 ;
2) 电力
远动系统测试、柴油
发电机组测试、光伏
发
电系统测试、机
电
设备监控系统测试全部检查。
2 结构实体质量和系统主要使用功能达不到设计要求的单位工程严禁验收。
+123 +
[OCR]
续 表 C
1. 电气 装置 测试
2. 电缆 线路 测试
外 部 电源 线路 单位 工程
3. 35 kV 及 以 下 架空 电力 线路 测试
4. 接地 测试
电力 远 动 系统 单位 工程 远 动 系统 检验
1. 机 电 设备 监控 系统 检验
机 电 设备 监 控 系 统 单位 工程
2. 接地 测试
1. 电缆 线路 测试
2. 低压 配 电 测试
Hyves ETS
HH
及 监控 系统 单位 工程 lb
4. 机 电 设备 监控 系统 检验
5. 接地 测试
L 光伏 发 电 系统 检验
光伏 发 电 系统 单位 工程
注 : 1 单位 工程 实体 质量 和 主要 功能 核查 方法 和 数量 :
1) 电气 设备 测试 、 电 力 线路 测试 、 低 压 配 电 测试 、 电 气 照 明 测 试 、 接
地 测试 按 国家 标准 《电气 装置 安装 工程 电气 设备 交接 试验 标准 》GCB
50150 的 规定 进行 ， 全 部 检查 ;
2) 电力 远 动 系统 测试 、 柴 油 发 电机 组 测试 、 光 伏 发 电 系 统 测试 、 机 电
设备 监控 系统 测试 全 部 检查 。
2 结构 实体 质量 和 系统 主要 使 用 功能 达 不 到 设计 要 求 的 单位 工程 严禁 验收 。
23”



MRD 单位工程观感质量评定项
目及
合格标准
表 D 单位工程观感质量评定
项目及合格标准
序号
项
目
合
格
标准
基础、构支架及
MEAL, HH
1. 基础
表面光洁平整 , 地面以上裸露部
分的基础整体
未
经过修补
2. 进出线构架中轴线与设计一致 , 排列整齐 , 同列构
架上的接地线朝
向一致
3. 庶
栏、栅栏的高
度一致 , 间隔均匀
电气装置
1. 设备排列整齐 , 表面洁净
2. 设备标识书写正确齐全 , 字体统一
3. 电缆排列整齐 , 回路编号
规格统一 , 字迹清晰 , 不
易
脱色
4. 硬母线相色标识清晰 , 绝缘子洁净
电缆线路
1. 电缆标桩径路显示清晰 , 标柱上内容书
写完整 , 规
格统一 , 字迹清晰
. 电缆标志牌齐全且规格统一 , 字迹清晰 , 不易脱落
. 电缆支架、桥架固定整齐 , 间隔均匀
. 电缆排列整齐 , 美
观 , 悬挂电缆弛度均匀
2
3
4. 电缆
槽应齐全无破损 , 覃盖接缝应严密
各
6.电缆 保护管排列整齐
7. 电缆终端头有明显
的相色标志 , 电缆固定美观
.二 人。
[OCR]
MED 单位 工程 观感 质量 评定 项 目 及
合格 标准
表 D 单位 工程 观感 质量 评定 项 目 及 合格 标准
CIE EY TY |
1. 基础 表面 光洁 平整 ， 地 面 以 上 裸露 部 分 的 基础 整体
未 经 过 修补
基础 、 构 支架 及
EAR AEE 2. 进出 线 构 架 中 轴线 与 设计 一 致 ， 排 列 整齐 ， 同 列 构
架 上 的 接地 线 朝 向 一 致
3. 遮 栏 、 栅 栏 的 高 度 一 致 ， 间 隔 均匀
1. 设备 排列 整齐 ， 表 面 洁净
2. 设备 标识 书写 正确 齐全 ， 字 体 统一
电气 装置 3. 电缆 排列 整齐 ， 回 路 编号 规格 统一 ， 字 迹 清晰 ， 不
易 脱 色
4. 硬 母 线 相 色 标 识 清晰 ， 绝 缘 子 洁净
1. 电缆 标 桩 径路 显示 清晰 ， 标 柱 上 内 容 书写 完整 ， 规
格 统一 ， 字 迹 清晰
2. 电缆 标志 牌 齐 全 且 规 格 统一 ， 字 迹 清 晰 ， 不 易 脱落
电 纳 线 路 3. 电缆 支架 、 桥 架 固 定 整齐 ， 间 隔 均匀
4. 电缆 槽 应 齐全 无 破损 ， 槽 盖 接 缝 应 严密
5. 电缆 排列 整齐 ， 美 观 ， 悬 挂 电缆 弛 度 均匀
6. 电缆 保护 管 排列 整齐
7. 电缆 终端 头 有 明显 的 相 色 标志 ， 电 缆 固 定 美观
«124 -



续
表 D
序号
a 格
标
准
35 kV 及以下架
空电力线路
1. 基础
表面光洁平整 , 基础帽制作规格
统一 , 基坑回
填充
分 , 无塌陷
2. 电杆表面无擦
伤印痕 , 铁塔镀锌
层完
好 , 电杆编号
规格统一、印
制清晰 , 涂
刷位置、高
度一到
3. 直线段上的电杆排列均匀 , 无明显
偏移
4. 横担安装
方向统一 , 平正
无倾斜
5. 绝缘子安装牢固、美观
6. 拉线棒出土高度一致 , 拉线绑扎紧密
7. 引流线的连接方式统一 , 整
齐美观 , 弧度均匀
8. 导线
架设弛度一致 , 固定
统一 , 地势
平稳
时 , 导
线
起伏均衡
9. 电
杆上电气设备接线整齐 , 排
列有序
低压
配电
L 明配管线布局合理 , 排列整齐 , 固定均匀 , 各连接
处平滑、密
封良好
2. 配电箱的设置高
度一致 , 箱内配线整齐
、标识清晰
电气照明
照明灯具、电源插座
箱、配线支架、金属配件
等安装牢
固、整
齐美观 , 外观色泽均匀 , 灯具照明正常
10/0.4 kV 通信
信
号 / 综合变
电
所
1. 设备排列整齐 , 表面洁净
2. 设备标识书写正确
齐全 , 字体统一
3. 硬母线相色标识清晰 , 绝缘子洁净
4. 电缆支架、桥架固定整齐 , 间隔均匀
5. 电缆保护管排列整齐
6. 电缆回路编号规格统一 , 字迹清
晰 , 不易脱色
7. 电缆排列整齐 , 美
观 , 悬挂电缆弛度均匀
8. 电缆终端头有明显的相色标志 , 电缆固定美观
+125 «
[OCR]
续 表 D
[Ela a 一
填充 分 ， 无 塌陷
规格 统一 、 印 制 清晰 ， 涂 刷 位 置 、 高 度 一 致
sv mT
wns
起 伏 均衡
ANN
低压 配 电 处 平滑 、 密 封 良好
加 区
固 、 整 齐 美 观 ， 外 观 色泽 均匀 ， 灯 具 照 明正 常
00.41 wi
信 号 /综合 变
二
«125 。



续
表了 D
序号
a 格
标准
电力
远动系统 /
机电设备
监控
系统
1. 屏柜与底座连接
牢固 , 底座着地不悬空
2. 屏柜与底座、屏柜与
屏
柜间连接螺栓应连接牢固
3. 同排屏柜的正面应
在同一直线上
4. 屏柜
应竖
直 , 相邻屏柜应紧密靠拢
5. 采用线槽
或线把布线的二次回路接线连接可
靠 , 排
列整齐
6. 屏
柜、电缆回路编号标识
清晰 , 字迹正确
且不易
褪色
7. 插接件应接触紧密且防松动措施可靠
柴油
发电机组
1. 设备布局整洁 , 安装垂直平整
. 缆线布放美观、顺
直 , 标
志完善
2
3. 各项功能符合设计文件要
求 , 系统工作
可靠
光伏
发电系统
1. 光伏电池方阵排列整齐 , 安装牢靠
2. 线缆布放美观、顺
直 , 标记完善
3. 各项功能符合
设计文件要
求 , 系统工作
可靠
11
防
雷与接地
室内接地线
整齐美观 , 布
置合理 , 固
定统一 , 涂漆层
完好
“126 -
[OCR]
续 表 D
目下 an
—
Ch.
系统 列 整齐
褪色
国人
一
re
四
完好
+ 126 -



MRE 电力工程质量验收记录
REO01 检验
批质量验收记录表
编号 :
工程
名称
单位工程名称
分部工程
名称
检验
批部位
分项工程
名称
检验
批容量
项
目负责人
施工单位
项目技术负责人
项目质量负责人
监理单位
总监理工程师
施工质量 “| 标准
名称 :
验收依据
设计
文件或合同名称 :
施工质量验收标准规定
检验记录或 | 施工单位 | 监理单位
项目
标准规定或设计、合同要求 | 检验记录编号
自
验结论 | 验收结论
当
<n
mE BH
6 一 8_L_9_S 一 1 一
一 Z_1
«127 -
[OCR]
MRE 电力 工程 质量 验收 记录
REO01 检验 批 质量 验收 记录 表

编号 :

LTRh 和 |

wees)

HTR4 称 |

Ca
分 项 工程 名 称

eaas |

RN | |

项目 技术 多 责 人 |

ECLTTN |

| 人 | TU

EE

96 | pe [emeniat. sRERRRERES 自 验 结论 | 验收 结论

|

了 全 了 了

人 人 了

3 HE UL I FR I —

es | | | | _

项 [5 | | |

23 IE I - - -

INCI I |

NESSES

£127 -



续
表下 .0.1
施工质量验收标准规定
检验记录或 | 施工单位 | 监理单位
项目 | 序号 “| 标准规定或设计、合同要求 | 检验记录编号
自验结论 | 验收结论
_ 一
般 2
项 3
目
资料份数
中
施工单位
监理单位
专职
质量检查员 : (签字 ) 专业监理工程
师 : (签字 )
年 A 日
年
月
日
填表说明 :
1. “检验 批质量验收记录表 ” 的 “编号 ”由 施工
单位自行编号 , 应做到整个工
程中所有检验批记录表编号具有唯一性。一个检验批可填写一张表 , 但当一个检验批
中包含不同部位时应填写多张表。
Am PP
“检验 批部位 ” 栏 : 指本检验批所在区域名
称
。如 x x 车站
等。
. “检验 批容量 ” 栏 : 指本检验批所包含的材料、构配件或设备的数量。
“标准 名称 ” 栏 : 指验收标准名称及编号。
“设计 文件或合同名称 ” 栏 : 在设计文件或合同要求高于本标准时填写此栏。
6. “标准 规定或设计、合
同要求 ” 栏 : 正常时填写标准规定 , 当设计文件或
合
同要求高于标准时填写设计文件或合同要求内容。
7. “检验 记录或检验记录编号 ” 栏 : 对需要实测的
项
目填写实测值 , 对系统功
能检验等项目
应另作检验记录 , 并将检验记录作为本表的附件 , 检验记录应编号。此
栏填写检验记录编号。
8. “施工 单位自验结论 ”和 “监理 单位验收结论 ” 栏 : 指各单位根据验收情况
填写
的结论 , 对符合标准或设计文件、合
同要求的填写 “合格 "”, 对未符合
要求的填
写 “不 合格 " , 遇有返工后合格的填写 “返工 后合格 ”等 。
9. “资料 份数 ” 栏 : 指本表附件中所含检验记录的份数。
- 128 -
[OCR]
续 表 了 .0.1

随 工 质量 验收 标准 规定 | 检验 记录 或 | 施工 单位 | GARG

Cn | 0 [eet ARERRRCRAS ARE | 验收 结论
3 NE | | I NR
| 二 一
一
Gali |_ w- -

专职 质量 检查 员 : (£7) 专业 监理 工程 师 : (FF)

年 月 H 年 HH

填 表 说 明 :

1. “检验 批 质量 验收 记录 表 ” 的 “编号 ”由 施工 单位 自行 编号 ， 应 做 到 整个 工
程 中 所 有 检验 批 记录 表 编 号 具有 唯一 性 。 一 个 检验 批 可 填写 一 张 表 ， 但 当 一 个 检验 批
中 包含 不 同 部 位 时 应 填写 多 张 表 。

2.“ 检 验 批 部 位 ” 栏 : 指 本 检验 批 所 在 区 域名 称 。 如 x x 车 站 等 。

3. “检验 批 容 量 ” 栏 : 指 本 检验 批 所 包含 的 材料 、 构 配件 或 设备 的 数量 。

4. “标准 名 称 ” 栏 : 指 验收 标准 名 称 及 编号 。

5.“ 设 计 文件 或 合同 名 称 ” 栏 : 在 设计 文件 或 合同 要 求 高 于 本 标准 时 填写 此 栏 。

6. “标准 规定 或 设计 、 合 同 要 求 ” 栏 : 正常 时 填写 标准 规定 ， 当 设计 文件 或 合
同 要 求 高 于 标准 时 填写 设计 文件 或 合同 要 求 内 容 。

7. “检验 记录 或 检验 记录 编号 ” 栏 : 对 需要 实测 的 项 目 填写 实测 值 ;对 系统 功
能 检验 等 项 目 应 另 作 检验 记录 ， 并 将 检验 记录 作为 本 表 的 附件 ， 检 验 记 录 应 编号 。 此
栏 填写 检验 记录 编号 。

8. “施工 单位 自 验 结论 ”和 “监理 单位 验收 结论 ” 栏 : 指 各 单位 根据 验收 情况
填写 的 结论 ， 对 符合 标准 或 设计 文件 、 合 同 要 求 的 填写 “合格 ” ， 对 未 符合 要 求 的 填
写 “ 不 合格 ”， 遇 有 返工 后 合格 的 填写 “返工 后 合格 ”等 。

9. “资料 份 数 ” 栏 : 指 本 表 附 件 中 所 含 检验 记录 的 份 数 。

8



REO.2 分项工程质量验收记录表
编号 :
工程
名称
单位工程名称
分部工程
名称
分项工程名称
检验
批数量
项
目负责人
施工单位
项目技术负责人
项目质量负责人
监理单位
总监理工程师
工
单位 i 位
re
1
2
3
4
和
检验批质量验收记录表
份
其他资料
份
施工单位
监理单位
分项工程技术负责人 : (签字 ) 专业监理工程
师 : (签字 )
年
月
日
年
月
日
填表说明 :
1.“ 分项工程质量验收记录表 ” 的 “编号 ”由 施工单位自行编号 , 应
做到整个
工程所有分项工程质量验收记录表编号具有唯一
性。一个分项工程可填写一张
表 , 当
分项工程中含有多个检验批
时 , 一个分项工程也可填写多张表。
2.“ 检验
批数量 ” 栏 : 指本表所含检验
批
的数量。
3.“ 检验批部位 ” 栏 : 指本表所含检验批所对应的部位。
4.“ 检验批部位 ” 栏 : 同 “ 检验批质量验收记录表 ”, 填写内容应与本表 “ 检
验
“129
[OCR]
表 了 .0.2 分 项 工程 质量 验收 记录 表
编号 :

TIRh 称 |
ivTR4 称 |
gwen
CTR4 称 | | essa |
ETS
|B
ETN

| 时间 全 | ewsoew |

Lo | 检验 批 质量 验收 施工 单位 监理 单位

or JE Bi |
下
|
ii
下 了 了
kk 一 本 | _
Ed yy
mmm] | 份 | ews | 6 |
年 月 可 年 月 H

填 表 说 明 :

1.“ 分 项 工程 质量 验收 记录 表 ” 的 “编号 ”由 施工 单位 自行 编号 ， 应 做 到 整个
工程 所 有 分 项 工程 质量 验收 记录 表 编号 具有 唯一 性 。 一 个 分 项 工程 可 填写 一 张 表 ， 当
分 项 工程 中 含有 多 个 检验 批 时 ， 一 个 分 项 工程 也 可 填写 多 张 表 。

2. “检验 批 数量 ” 栏 : 指 本 表 所 含 检验 批 的 数量 。

3.“ 检 验 批 部 位 ” 栏 : 指 本 表 所 含 检验 批 所 对 应 的 部 位 。

4.“ 检 验 批 部 位 ” 栏 : 同 “ 检 验 批 质量 验收 记录 表 ”， 填 写 内 容 应 与 本 表 “ 检 验

«129 »



批质量验收记录表编号 ” 栏
相吻合。
5.“ 检验批质量验收记录表编号 ” 栏 : 指本分项工程
所对应检验批质量验收记录
表的编号。
6.“ 施工单位自验结论 ”和 “监理 单位验收结论 ” 栏 : 指各单位根据验收情况
填写
的结论 , 对符合标准或设计文件、合
同要求的填写 “合格 ”, 对未符合要求
的填
写 “不 合格 ” , 遇有返工后合格的填写 “返工 后合格 ”等 。
7.“ 其他资料 ” 指检验批质量验收记录表以外的其他验收资料 , 作为分项工程质
量验收记录表的附件。
“130 -
[OCR]
批 质量 验收 记录 表 编 号 ” 栏 相 吻合 。

5. “检验 批 质量 验收 记录 表 编 号 ” 栏 : 指 本 分 项 工程 所 对 应 检验 批 质量 验收 记录
表 的 编号 。

6.“ 施 工 单位 自 验 结论 ”和 “监理 单位 验收 结论 ” 栏 : 指 各 单位 根据 验收 情况
填写 的 结论 ， 对 符合 标准 或 设计 文件 、 合 同 要 求 的 填写 “合格 ”， 对 未 符合 要 求 的 填
写 “ 不 合格 ” ， 遇 有 返工 后 合格 的 填写 “返工 后 合格 ”等 。

7.“ 其 他 资料 ” 指 检验 批 质量 验收 记录 表 以 外 的 其 他 验收 资料 ， 作 为 分 项 工程 质
量 验收 记录 表 的 附件 。

“ 130 -



表
也 0.3 分部工程质量验收记录表
编号 ;
工程
名称
单位工程名称
分部工程名称
分项工程数量
施工单他
项目技术负责人
项
目质量负责人
监理单位
勘察设计单位
分项工 an 施工
单位
监理
单位
¥% 程名称 EE ik ie
1
2
3
4
5
6
7
分项工程质量验收记录表
份
其他资料
份
施工
单位
勘察设计单位
监理
单位
项
目负责人 : (FF) 项
目负责人 : (签字 ) | 总监理工程师 : (签字 )
年
月
日
年
月
卫
年
月
日
填表说明
1.“ 分部工程质量验收记录表 ” 由施工单位自行编号 , 应做到整个工程中分部工
程质量验收记录表编号具有唯一性。一个分部工程填写一张表。
2.“ 分项工程质量验收记录表编
号 ” 栏 : 指本分部工程
所对应分
项工程质量验收
记录
表的编号。
“1
[OCR]
表 世 0.3 分 部 工程 质量 验收 记录 表
编号 :
ITR4 和 |
iTR4 称
BTR4 称 | =
Ele
ELLTTUS I
|
wii
分 项 工 on 施工 单位 监理 单位
oj S| | EE
| | |
| 下
1 NE EN NN
NEN IN - AN A AE
全 了 27 ii
| 一
上 A A I
[本目 一
分 大 工程 质量 验收 ip 录 胡 | 6 | 其 资料 | 6 |
年 A H 年 月 H 年 A H
填 表 说 明
1. “分 部 工程 质量 验收 记录 表 ” 由 施工 单位 自行 编号 ， 应 做 到 整个 工程 中 分 部 工
程 质量 验收 记录 表 编 号 具有 唯一 性 。 一 个 分 部 工程 填写 一 张 表 。
2.“ 分 项 工程 质量 验收 记录 表 编 号 ” 栏 : 指 本 分 部 工程 所 对 应 分 项 工程 质量 验收
记录 表 的 编号 。
+131»



3.“ 施工单位自验结论 ”和 “监理 单位验收结论 ” 栏 : 指各单位根据验收情况
填写
的结论 , 对符合标准或设计文件、合同要求的填写 “合格 " , 对未符合
要求的填
写 “不 合格 ", 遇有返工后合格的填写 “返工 后合格 ”等 。
4.“ 其他资料 ” 指分项工程质量验收记录表以外的其他验收资料 , 作为分部工程
质量验收记录表的附件。
“132
[OCR]
3.“ 施 工 单位 自 验 结论 ”和 “监理 单位 验收 结论 ” 栏 : 指 各 单位 根据 验收 情况
填写 的 结论 ， 对 符合 标准 或 设计 文件 、 合 同 要 求 的 填写 “合格 ”， 对 未 符合 要 求 的 填
写 “ 不 合格 " ， 遇 有 返工 后 合格 的 填写 “返工 后 合格 ”等 。
4.“ 其 他 资料 ” 指 分 项 工程 质量 验收 记录 表 以 外 的 其 他 验收 资料 ， 作 为 分 部 工程
质量 验收 记录 表 的 附件 。
- 132.



RE04 单位工程质量验收记录表
编号 :
工程名称
开工
日其
单位工程开工工期
单位工程名称
单位工程竣工工期
建设单位
监理单位
勘察设计单位
项目技术负责人
施工单位
项
目质量负责人
序号
项
本
验收记录
单项验收结论
分部工程质量验收记录表编号 :
lL 共
分
部 , 合格
。分部
质量控制 2
2 资料核查 “| 共
项 , 合格
项
综合
, | iy 共核查
项 , 合格 TW
验收 | 核
项 , 合
功能抽查 ”| 共抽查
。 项, 合格
项
4 观感质量评定 | 共
。 项, 合格 ”项
5 “| 。
综合验收结论
施工单位
监理单位
勘察设计单位
建设单位
(公章 ) (公章 ) (公章 ) (公章 )
项目负责人 ; 总监理工程师 : 项
目负责人
项
目负责人 ;
(签字 ) (签字 ) (签字 ) (签字 )
年
月
日
年
月
日
年
月
日
年
月
日
填表说明 ;
1.“ 单位工程质量验收记录表 ” 由施工单位自行编号 , 应做到整个工程中单位工
程质量验收记录表编号具有唯一
性。一个单位工程填写一张表。
2.“ 开工日
期 ” 栏 : 填写整个工程开始的
日期。
“133 -
[OCR]
表 了 .0.4 单位 工程 质量 验收 记录 表
编号 :
ee [mew |
warmer]
单位 工程 名 称
waTewIE
aol
el
wx |
IS
施工 单位
RERRA |
[ET
分 部 工程 质量 验收 记录 表 编 号 :
质量 控制
项 ， 合
综合
质量 by 共 核查 项 , 合格 项
验收 | 入 A
功能 抽查 共 抽 查 项 , 合格 项
| [wemerex mem ow |
| 一 mews |
www | wen
(公章 ) (公章 ) (公章 ) (AE)
项 目 负责 人 : 总 监理 工程 师 : 项 目 负责 人 : 项 目 负 责 人 :
(签字 ) (签字 ) (签字 ) (签字 )
年 月 日 年 月 日 年 月 H 年 A H
填 表 说 明 :
1.“ 单 位 工程 质量 验收 记录 表 ” 由 施工 单位 自行 编号 ， 应 做 到 整个 工程 中 单位 工
程 质量 验收 记录 表 编 号 具有 唯一 性 。 一 个 单位 工程 填写 一 张 表 。
2. “开工 日 期 ” 栏 : 填写 整个 工程 开始 的 日 期 。
«133 -



3.“ 单位工程开工日期 ” 栏 : 填写本单位工程开始的日期。
4.“ 单位工程竣工
日期 ” 栏 : 填写本单位工程完成
的日期。
5.“ 分部工程质量验收记录表编号 ” 栏 : 填写本单位工程所对应分部工程质量验
收记录表的编号范围。
6.“ 单项验收结论 ” 栏 : 指分部工程和综合质量验收中各分项验收的结论。对符
合标准
或设计文件、合同要求的填写 “合格 "” , 对未符合要求的填写 “部 分合格 ”或
“不 合格 " , 遇有返工后合格的填写 “返工 后合格 ”等 。
7.“ 综合验收结论 ” 栏 : 指对本单位工程质量验收的结论。当各单项结论均合格
(包括 返工后合格 ) 的填写 “合格 , 通过验收 ", 各单项结论为未达到全部合格的填
写 “ 部分合格 , 未通过验收 ”, 对有严重质量问题的填写 “不 合格 , 未通过验收 ”。
+134 -
[OCR]
3.“ 单 位 工程 开工 日 期 ” 栏 : 填写 本 单位 工程 开始 的 日 期 。

4.“ 单 位 工程 竣工 日 期 ” 栏 : 填写 本 单位 工程 完成 的 日 期 。

5.“ 分 部 工程 质量 验收 记录 表 编 号 ” 栏 : 填写 本 单位 工程 所 对 应 分 部 工程 质量 验
收 记录 表 的 编号 范围 。

6.“ 单 项 验收 结论 ” 栏 : 指 分 部 工程 和 综合 质量 验收 中 各 分 项 验收 的 结论 。 对 符
合 标准 或 设计 文件 、 合 同 要 求 的 填写 “合格 ”， 对 未 符合 要 求 的 填写 “部 分 合格 ”或
“不 合格 ”， 遇 有 返工 后 合格 的 填写 “返工 后 合格 ”等 。

7.“ 综 合 验收 结论 ” 栏 : 指 对 本 单位 工程 质量 验收 的 结论 。 当 各 单项 结论 均 合格
(包括 返工 后 合格 ) 的 填写 “合格 ， 通 过 验收 ”， 各 单项 结论 为 未 达到 全 部 合格 的 填
写 “ 部 分 合格 ， 未 通过 验收 ”， 对 有 严重 质量 问题 的 填写 “不 合格 ， 未 通过 验收 “。

- 134 -



RE0.4—1 ”单位 工程质量控制资料核查记录表
编号 ;
工程
名称
单位工程名称
建设单位
勘察设计单位
监理单位
施工单位
项目技术负责人
项目质量负责人
序号
资
料
名
称
份
数
核查意见
核查人
(签字 )
1
施工现场质量管理检查记录
图纸会
审、设
计变更、工程洽商等
记录
工程定测、复测记录
材料、构配件和设备进场检验记录
隐蔽工程验收记录
系统检验记录 ( 注 2)
施工记录
〈注 3)
新技术、新工艺施工记录
6_8_L_9_S
工程质量事故及事故
处
理资料
结论 :
施工单位
监理单位
项
目负责人 : (BF)
年 A H
总监理工程
师 : (%F)
年
月
H
注 : 1
2 系统检验记录指调试记录。
3 施工记录是指施工单位作业人员填写的工程日志等。
施工现场质量管理检查记录是指附表 A 施工现场质量管理检查记录。
+ 135 =
[OCR]
RE04—1 ”单位 工程 质量 控制 资料 核查 记录 表
编号 :
-za
woven
wane |
Cr
EL
EI 下 计量 全 |
施工 单位
ax

ER _。
REC rr SE EA
EC

记录
ee |
un emrwemnen | |||
EC A EE NE
ass | RA
了 ee | | |
DIC |] A 一
EN ETT Cr | ER | 一
CT
[了

年 月 日 年 月 H
注 : 1 施工 现场 质量 管理 检查 记录 是 指 附 表 A 施工 现场 质量 管理 检查 记录 。
2 系统 检验 记录 指 调试 记录 。
3 施工 记录 是 指 施工 单位 作业 人 员 填 写 的 工程 日 志 等 。
“33 5



填表说明 ;
1.“ 单位工程质量资料核查记录表 ” 由施工单位自行编号 , 该
表作为 “单位 工程
质量验收记录表 ” 的附件 , 其编号应具有唯一性。
2.“ 核查意见 ” 栏 : 可根据验收情况填写 , 对验收符合要求的填写 “齐全 完
整 ", 和否则需将带补充内容
予以明确 , 可填写
为 “ 待补充 x x x"。
3.“ 结
论 ” 栏 : 当所有验收项目核查意见均
为 “齐全 完整 ”时 , 填写 “ 合
格 ”,
否则填写 “ 待补
充 x x x70
+ 136 -
[OCR]
填 表 说 明 ;

1.“ 单 位 工程 质量 资料 核查 记录 表 ” 由 施工 单位 自行 编号 ， 该 表 作 为 “单位 工程
质量 验收 记录 表 ” 的 附件 ， 其 编号 应 具有 唯一 性 。

2.“ 核 查 意见 ” 栏 : 可 根据 验收 情况 填写 ， 对 验收 符合 要 求 的 填写 “齐全 完
整 "， 和 否则 需 将 带 补充 内 容 予 以 明确 ， 可 填写 为 “ 待 补充 x x x",

3.“ 结 论 ” 栏 ， 当 所 有 验收 项 目 核查 意见 均 为 “齐全 完整 ”时 ， 填 写 “ 合 格 ”，
否则 填写 “ 待 补充 x x x",

- 136 -



RE04—2 单位工程实体质量资料核查和主要功能抽查记录表
编号 :
工程
名称
单位工程名称
建设单位
勘察设计单位
监理单位
总
项目技术负责人
项目质量负责人
序号 | 核查、抽查项目
核查意见
抽查意见
了
(签字 )
1
2
3
4
5
结论 ;
施工单位
监理单位
勘察设计单位
建设单位
项目负责人 : 总监理工程师 : 项目负责人 : 项
目负责人 :
(签字 ) (签字 ) (签字 ) (签字 )
年
月
日
年 A 日 | 年
月
日 | 年 A 日
注 : 1 核查、抽查项目由验收组根据本标准附录 C 协商确定。
2 核查、
抽查人为验收组内监理单位人员。
填表说明 :
1.“ 单位工程实体质量资料核查和主要功能抽查记录表 ” 由施工单位自行编号 ,
该
表作为 “单位 工程质量验收记录表 ” 的附件 , 其编号应具有唯一性。
2.“ 核查意见 ” 栏 : 可根据验收情况填写 , 对符合
要求的填写 “齐全 完整 ”, 否
- 137 +
[OCR]
表 了 上 .0. 4 一 2 ”单位 工程 实体 质量 资料 核查 和 主要 功能 抽查 记录 表
编号 :
oes |
woes |
www |
gto | |
wmgw |
EIN pee
施工 单位
ELEN
fee ee | ee |
(签字 )
EN ] - -
”- - - -
El - -
AT - 本 -
HT -|
…- - - -
EI
(签字 ) (签字 ) (签字 ) (签字 )
年 A H 年 月 H 年 月 H 年 月 H
注 : 1 核查 、 抽 查 项 目 由 验收 组 根据 本 标准 附录 C 协商 确定 。
2 ， 核查、 抽查 人 为 验收 组 内 监理 单位 人 员 。
填 表 说 明 :
1.“ 单 位 工程 实体 质量 资料 核查 和 主要 功能 抽查 记录 表 ” 由 施工 单位 自行 编号 ，
该 表 作 为 “单位 工程 质量 验收 记录 表 ” 的 附件 ， 其 编号 应 具有 唯一 性 。
2.“ 核 查 意见 ” 栏 : 可 根据 验收 情况 填写 ， 对 符合 要 求 的 填写 “齐全 完整 ”， 否
- 137 -



则需将带补充内容予以明确 , 可填写为 “ 待补充 x x x",
3.“ 抽查意见 ” 栏 : 可根据验收情况填写 “合格 ”或 “不 合格 "”。
4.“ 结
论 ” 栏 : 当所有验收
项目均
为 “齐全 完整 ”和 “合格 ”时 , 填写 “ 合
格 ”, 和否则填写 “不 合格 "。
- 138 -
[OCR]
则 需 将 带 补充 内 容 予 以 明确 ， 可 填写 为 “ 待 补 充 x x x",
3.“ 抽 查 意见 ” 栏 : 可 根据 验收 情况 填写 “合格 ”或 “不 合格 "。
4.“ 结 论 ” 栏 : 当 所 有 验收 项 目 均 为 “齐全 完整 ”和 “合格 ”时 ， 填 写 “ 合
格 ”， 和 否则 填写 “不 合格 "。
- 138 -



RE0.43 ”单位 工程观感质量检查记录表
编号 ;
工程
名称
单位工程名称
建设单位
勘察设计单位
监理单位
施工单位
项目技术负责人
项
目质量负责人
序号 | 项
目名称
质量状况
质量评定
合格
结论 :
施工单位
监理单位
建设单位
项
目负责人 :
年
月
日
年
总监理工程师 :
月
日
项
目负责人 : (签字 )
年 A 日
注 : 观感质量评定
为 “ 差 ” 的项目
应返修。
填表说明 :
“139 -
[OCR]
RE04—3 ”单位 工程 观感 质量 检查 记录 表
编号 :

| cess |
eoees |
wwe |
Mi
wwe |
和

ERROKA|
DED
二 于 了 2
三 - 一
L I
kk - RE A
一 RR
一
TI | | |
ICN I I EE
ETN NN NU 上
0 J ee e———
we:

年 A 二 年 A H 年 A H
注 : 观感 质量 评定 为 “ 差 ” 的 项 目 应 返修 。
填 表 说 明 :
39



1.“ 单位工程观感质量验收记录表 ” 由施工单位自行编号 , 该
表作为 “单位 工程
质量验收记录表 ” 的附件 , 其编号应具有唯一性。
2.“ 质量评定 ” 栏 : 根据验收情况分别在 “合格 ”和 “ 差 ” 栏填写。
3. 标注 “结论 ” 栏 : 当所有验收
项目均为 “合格 ”时 , 填写 “合格 "”, 和否则填
写 “不 合格 "。
+ 140 -
[OCR]
1.“ 单 位 工程 观感 质量 验收 记录 表 ” 由 施工 单位 自行 编号 ， 该 表 作 为 “单位 工程
质量 验收 记录 表 ” 的 附件 ， 其 编号 应 具有 唯一 性 。

2.“ 质 量 评定 ” 栏 : 根据 验收 情况 分 别 在 “合格 ”和 “ 差 ” 栏 填写 。

3. 标注 “结论 ” 栏 ; 当 所 有 验收 项 目 均 为 “合格 ”时 ， 填 写 “ 合 格 ”， 否 则 填
写 “ 不 合格 "。

“140，



MRF 室内外配电装置的安全净距
RFEO01 室内配电装置
的安全净距 (mm)
适用范围
HERE (kV)
<0.5
10
15
20
110
带电部
分
至接地部分
之间
20
网状和板状演栏向上延
伸线距地面 2. 3 m 处与
中栏上方带电部分之间
125
150
180
300
550
950
不同相的带电部分之间
断路器和隔离开关的断
口两侧带电部分之间
100
150
180
300
550
HAR HE A 2 7 el WE 4)
之
间
交叉的不同时停电维修
的无遮栏带电部分之间
825
850
875
930
1 300
1 700
网状罗栏至带电部分之
间 ( 注 1)
175
200
225
250
280
650
1 050
CHR HE A 2 HF HL 4)
之
间
105
130
155
180
210
330
580
980
+ 141 -
[OCR]
附录 了 室内 外 配 电 装 置 的 安全 净 距
RKFEO01 室内 配 电 装置 的 安全 净 距 (mm)
he Lene a [aE Ew

带电 部 分 至 接地 部 分
之 间
网 状 和 板 状 遮 栏 向 上 延
伸 线 距 地 面 2. 3 m 处 与
遮 栏 上 方 带电 部 分 之 间
ED
断路 器 和 隔离 开关 的 断
口 两 侧 带电 部 分 之 间
ES a
之 间
交叉 的 不 同时 停电 维修
的 无 遮 栏 带电 部 分 之 间
网 状 思 栏 至 带电 部 分 之
间 ( 注 1)
板 状 遮 栏 至 带电 部 分
之 间
“。 141 -



续表下 .0.1
额定电压 (kV)
适用范围
<0.5 3 | 6 |101656120135 16 [10
屏前
无
遮
栏裸导体
至地 |2500
2 500 | 2 500 2
(楼 ) 面
之间
屏后 |2500|25 2 500 | 2 500 | 2 600 | 2 850 |3 250
2 300
有 IP2X 防护
等级遗栏
的通道净高
平行的
不同时停电检修
、 1875 |1875 | 1 900 | 1 925 | 1 950 | 1 980 | 2 100 |2 350 |2 750
EN
通向室外的出线套管至
3 650 |4 000 |4 000 4 000 |4 000 |4 000 |4 000 |4 500 |S 000
室外通道
的路面
注 : 1 10 kV 及以下配电装置网状庆栏为 IP2X 防护等级 , 根据《低压电器外壳
防护等级》国家标准的规定 ,IP2X 级能防止直径大于 12 mm 的固体异物
进入
壳内 ;
2 , 通向屋外配电装置的出线套管至屋外地面的距离 , 不应小
于表 E. 0.2 所
列屋外部分之 C 值 ;
3 海拔
超过 1 000 m 时 , 表中符号 4 项数值应按每升高 100 m 增大 1% 进行
修正 ,B、C 两项数值应相应加上 4 项的数值 ;
4 45 A.A BB, C.D, EREFO.1~F0.5,
+142 -
[OCR]
续 表 下 .0.1
有 —_ 额定 电压 (kV)
<os[ 3 | 6 [0 |1s 03s |e no
屏 前
HE FB Sk FE Hh (2 500
(楼 ) 面 之 间 屏 后
2 300
有 1P2X 防护 等 级 遮 栏
的 通道 净 高
平行 的 不 同时 停电 检修
的 无 遮 栏 裸 导体 之 间
通 向 室外 的 出 线 套 管 至
室外 通道 的 路 面
注 : 1 10 kV 及 以 下 配 电 装置 网 状 遮 栏 为 IP2X 防护 等 级 ， 根 据 《 低 压 电 器 外 壳
防护 等 级 》 国家 标准 的 规定 ，IP2X 级 能 防止 直径 大 于 12 mm 的 固体 异物
进 人 壳 内 ;
2 通 向 屋外 配 电 装置 的 出 线 套 管 至 屋外 地 面 的 距 离 ， 不 应 小 于 表 E. 0. 2 所
列 屋 外 部 分 之 C 值 ;
3 海拔 超过 1 000 m 时 ， 表 中 符号 4 项 数值 应 按 每 升 高 100 m 增 大 1% 进行
修正 ， 有 、C 两 项 数值 应 相应 加 上 4 项 的 数值 ;
4 符号 4 A.B .B,.C. D EREF.O0.1~F0.5,
- 142 -



RFO0.2 室外配电装置的安全净距 (mm)
a
适用范围
额定电压 (kV)
<0.5
15 ~20
35
带电部分至接地部分之间
网状遮栏向上延伸线
距地面
2.5 m 处与庆栏上方带电部分
之间
200
300
650
1 000
不
同相的带电部分之间
75
断路器和隔离开关的断口两侧
带电
部分之间
200
300
400
650
1 000
BABE, HIME ETE
带电
部分之间
交叉的不同时停电检修的无泪
栏带电
部分之间
栅状遮栏至绝缘体和带电部分
之间
950
1050
1150
1.400
1750
FOAR EEA Eo 0 22 1)
175
300
500
750
1.000
TEER BRT 2 1 2 [6]
2500
无遮栏裸导体至建筑
物、构筑
物
顶部之间
2 700
2 800
2 900
3 100
3 500
平行的
不同时停电检修的无泪
栏带电
部分之间
2 000
带电
部分与建筑物、构筑物的
边沿
部分之间
2 200
2 300
2 400
2 600
3 000
注 : 海拔超过 1 000 mi, A 值应进行
修正。
+143 -
[OCR]
FFO0.2 室外 配 电 装置 的 安全 净 距 (mm)
| _— 额定 电压 kV)
| <0s[3-10]is-0] 35 | & | no |
带电 部 分 至 接地 部 分 之 间 | 75
网 状 诞 栏 向 上 延伸 线 距 地 面
2.5 m 处 与 遗 栏 上 方 带电 部 分
Zi
不 同 相 的 带电 部 分 之 间 | 75
断路 器 和 隔离 开关 的 断口 两 便
带电 部 分 之 间
设备 运输 时 ， 其 外 订 至 无 丈 栏
带电 部 分 之 间
交叉 的 不 同时 停电 检修 的 无 让
栏 带电 部 分 之 间
栅 状 遮 栏 至 绝缘 体 和 带电 部 分
之 间
REE EE EN El EE)
FARR EMT 2 2500
无 遗 栏 裸 导体 至 建筑 物 、 构 筑
物 顶 部 之 问
平行 的 不 同时 停电 检修 的 无 让
栏 带电 部 分 之 间
带电 部 分 与 建筑 物 、 构 筑 物 的
边沿 部 分 之 间
注 : 海拔 超过 1 000 m 时 ，4 值 应 进行 修正 。
. 143 -



1 乓 所 并
人 让 各 六 mr
Li
|
§
i
I -一
二 1
EB F.0.1 室内 4 、4, 、B 、B CL DEKEHA
4
由
>t aan
) ;
一 B, . /
| 得 引 1
八 A
: /
/
pte be
Lo]
图 F.0.2 室内 有 、 巨 值 校 验 图
- 144 - :



|
2
: ENN 4
a, | A; 4; D jet A; | 和 N
下 11107
:ii TZ
 -- EA
KI F.0.3 室外 4 A, B.DHEKKE
6 &
B，
| dl
AEE a
Ao FTE
rr EE ] ,7
El F.0.4 室外 4，、 B,. CHIE
。 145 -



jw
了 外 办 从 从 全
二.
S | 一 一 C1
LLL THe
-, 这
|
op X — s
Ny
Ry I
2 / D
7)
Hii]
mis) |< :
THI]
= 7 和 | a 了 |
|
BI F.0.5 室外 4 、B, 、B, 、C、 也 值 校 验 图
。 146 -



附录 G
和矩形母线拱接
表 G. 0.1 夭形母线
搭接要求
类 | 序 | EERE (em) 一 HER “| 螺栓
搭
接
形式
$800 | bh | a | wmm) [ruth
中
出 1|125| 125 |b Kb, 4 |M20
3S
d 于 [于 | lo by Bb, 17 《二 <
人 | 4 线 |3| 80 | 80 上书或中 13 | 4 [M12
| 连 |4| 6 | 63 posh] 二
《一
也
Coy | | 接5|50| 50 |b sb 9 | 4 |M8
6|45| 45 |b 9 | 4
7|4| 40 | 80 | 13 | 2 M12
直
线
8|3.5| 31.5 | 63 | 11 | 2 [M10
连
al2 a? 区
9|5|25 |5| 9 |2|ms
of125| 125 | 一 | 21 | 4 [M20
由
二 11| 125 |10-80| — | 17 | 4 |wl6
a 2015) 6 | — | 13 | 4 M2
垂
7 直 |13| 100 [100-80] 一 | 17 | 4 |mi6
和
[il 连 |14| 80 |80~63| 一 13 | 4 |M2
111111J 接 |15| 6 |6-5| — | 1 | 4 [mo
bil by
16/50 | 50 | — | 9 [4 [ms
17045 | 45 | 一 | 9 [4 [ms
+ 147 -
[OCR]
HFG 和 矩形 母线 搭 接
表 G.0.1 BHBEEEER
| rers RETO fer
a IDENT ERE
ATT [feo bts oT Jom
40 pln] paso 二
FAME IOER IT END
ft [Ele] beso [fm
[os por] 5 [+m
中
TO 人
Zl 线
RCA Bo
下 并 三 上 二-
| 一 吾 旺 “8
IE Cc RC EA
下 EC 本
| [Riel me = we
SAN ER | CE ES TN EAE
HVA. |r CE I I EA
ven | | CEN ES ERE
一。 一
- 147 -



续表 G.0.1
% 2 of 关 | 序 | 。连接尺寸 (mm) | 铺
孔要求 [ge
别 | 号 | 与 by a | ¢(mm) | 个数 | 规格
18| 125 | 50 ~40 | 一 17 | 2 [m6
本 19| 100 | 63 ~40 | 一 17 | 2 |Ml6
J : Sy > | 垂 20| 80 [63-40 | 一 15 | 2 |M4
6 上 a 直
3 、 |21| 63 |50-40 | 一 13 | 2 |Ml2
R 连
bi2 by/2 接 |22| 50 [45-40 | | mn | 2 [mo
by 23| 63 Bl.5~25 | 二 | 2 [Mo
24| 50 81.5~25| | 9 | 2 |Mm8
z 25| 125 B1.5 ~25 60 二 | 2 [mo
TF ,
6 : be 直
41s 连 |26| 100 pL.5~25 50 9 | 2 |xMs
bif2
= |&
[23
27| 80 PB1.5~25 50 9 | 2 |M8
28| 40 40-315 | 13 | 1 [M2
二
垂29| 40 | 25 一
二 | 1 [Mo
b A 直
a Ellas pls 2s 一 1 | 1 [mo
® .5B1.5-~
31| 25 | 22 一 9 1 | M8
... 148 -
[OCR]
续 表 G.0.1
an
| rere Tle
| feel Co [aw
<a | ple = [ee
2h) 1 DEENA
A] Hla aal Tw [rn
Lge elle lo
| Cr TE EN TE
ban =v [ow
oo ll
oe
HE Sd
了 本
[| [pepe Jol
一
由
TET fe
ag I CE I EN EA
[| 至 是 二。
- 148 -



附录再 ”导线 钳压示意
图及压口尺寸
直人 >
z 2 4 6 ye
Z 2
>20 mm 1 3 ? 9
于
下
(a) LJ-35 铝绞线
B 下和人 >
y 531 9111314
NN 汉 7)
1% 2
>20mm;” 76 42 8 1012 。
不人
(b) LGJ-35 钢芯铝绞线
B ay a A
12108 6 42 13579111314
NAN N SN
R N
753T 246801 了
15 mm
(e) LGJ-240 钢
芯铝绞线
注 : 1 A 一绑
线 ; B 一
垫片 ;
2 1,2,3,... 表示压接操作顺序。
图 H.0.1 钳压管连接图
+ 149 -
[OCR]
—— RE
附录 H 导线 钳 压 示意 图 及 压 口 尺 二
a | a |
2 4 6 A
NEE 3 os
(a) LJ-35 铝 绞 线
ey \>
| S31 _9 111314
Gzzz Z|
220 nnd 7642 81012
一 mm a
(b) LGJ-35 钢 芯 铝 绞 线
B aa A
; 12108 6 4 2 1.3.5.7.9111]1314
Nr TT PR Ge
下 上 a
(c) LGJ-240 钢 芯 铝 绞 线
注 : 1 A 一 绑 线 ; B 一 热 片 ;
2 1,2, 3, FREEBIE,
图 H.0.1 钳 压 管 连接 图
+ 149 -



表
革 0.1 导线钳压品种尺寸和钳压
口数
钳压部位尺寸 (mm)
导
线
型
号
压口数 | EER
a, a, ay
LJ-16 6 10.5 28 20 34
LJ-25 6 12.5 32 20 35
LJ-35 6 14.0 36 25 43
这 LJ-50 8 16.5 40 25 45
绞 LJ-70 8 19.5 44 28 50
线
三总 10 23.0 48 32 56
1J-120 10 26.0 52 33 59
IJ-150 10 30.0 56 34 62
IJ-185 10 33.5 60 35 65
LGJ-16/3 12 12.5 28 28
LGJ-25/4 14 14.5 32 31
LGJ-35/6 14 17.5 34 42.5 93.5
ps LGJ-50/8 16 20.5 38 48.5 105.5
LGJ-70/10 16 25.5 46 54.5 123.5
® LGJ95/20 20 29.5 54 61.5 142.5
绞 LGJ-120/20 24 33.5 62 67.5 160. 5
线 LGJ-150/20 24 36.5 64 70 166
LGJ-185/25 26 39.5 66 74.5 173.5
LGJ-240/30 2x14 43.0 62 68.5 161.5
- 150 -
[OCR]
表 H. 0.1 导线 钳 压 品种 尺寸 和 钳 压 口 数
|
ie lal a |
| wwe le T la | =| = |
| us |e lus] nln] =
| ws Je Jue] x] x] a |
um Js Jus lw | s | 6
| un 一 “一 -As
| Ts Ts Ti Te Ta
EEE EN EI EN Ta Te
[| um TH T_T |e
| um Jw [as] ew | 5 Ta
| wes 一 a | w | 8
am | w [ws | om [ow | ow
wl wwe | w [ms | w | es | os |
g| toon [6 [ws | ow | ws | wes
ol oom | ow [os | w | ss | ms
EZ ENED | EEE EET
# wom |» | ws | @ | es | wes
a | tosom | ou [es | | mw | ws
| woes | ow | ws | ow | ws | ms |
| www [ae | wo | @ | es | wes |
«150 -



Bt 3% I
高速铁路电力施工常用
表
工 0.1 禁止标志
警示标志
图
形
名
称
设置范围和地点
I0.1-1
禁止
人内
No entering
易造成事故或对人员有伤
害的场所 , 如 : 10 kV 配
电所调压器室内、户内隔
离开关室
I 0. 1-2
禁止攀登
No climbing
不允许攀
爬的危险地点 ,
如 : 位于道路
旁的杆塔、
安装设备的杆
塔、拉线柱
及拉线
“151 .
[OCR]
=a alt OF Ei —
附录 工 高 速 铁 路 电力 施工 常用 警示 标志
表 工 0.1 禁止 标志
[ee] we
易 造 成 事故 或 对 人 员 有 伤
禁止 人 内 | 害 的 场所 ， 如 : 10 kV 配
No entering | 电 所 调 压 器 室内 、 户 内 隔
离开 关 室
不 允许 梦 爬 的 危险 地 点 ，
禁止 攀登 | 如 : 位 于 道路 旁 的 杆 塔 、
No climbing | 安装 设备 的 杆 塔 、 拉 线 柱
及 拉线
* 15] 天。



表工 0.2 警告标志
编
号
图
形
名
称
设置范围和地点
、 | 易造成人员伤害的场所及
于 jit 设备等。如位于道路
旁的
do | 杆
洪、安装设备
的杆塔、
拉线
柱及拉线
有可能发
生触电危险
的电
wp | PERLE, fm: 10 kV
和 EE
electric shock 隔离开关室、位于道路芝
的杆
塔、安装设备
的杆
塔、拉线柱及拉线
“2
[OCR]
表 工 0.2 ”警告 标志

wr [ee] we
on | 易 造 成 人 员 伤害 的 场所 及
ie 设备 等 。 如 位 于 道路 旁 的
dan 杆 塔 、 安 装 设备 的 杆 塔 、

拉线 柱 及 拉线

有 可 能 发 生 触 电 危 险 的 电
wong | 器 设备 和 线路 ， 如 : 10 kV
om 配 电 所 调 压 器 室内 、 户 内
electric 有 隔离 开关 室 “ 位 于 道路 旁
| 的 杆 塔 、 安 装 设备 的 杆

塔 、 拉 线 柱 及 拉线

- 152 -



引用标准名录
《安全
标志及其使用导则》 GB 2894—2008
《电缆
的导体 》GBZT 3956 一 2008
《环形混凝土电
杆》 GB 4623—2014
《继电保护和安全自动装置基本试验方法》 GB/T 7261 一
2016
《远动终端设备 》GBZT 13729 一 2002
《额定电压 10 kV 架空绝缘电缆 》GBZT 14049 一 2008
《阻燃和耐火电线电缆通则》 GB/T 19666 一 2005
《三相配电变压器
能效限定值及能效等级》 GB 20052 一 2013
《电力变压器能效限定值及能效等级》 GB 24790—2009
《供配电系统设计规范》 CB 50052 一 2009
《20 kV 及以
下变电所设计规范 》GB 50053—2013
《低压
配电设计规范 》GCB 50054—2011
《通用用电设备配电设计规范》 GB 50055 一 2011
《建筑
物防雷设计规范》 GB 50057 一 2010
《66 kV 及以下架空电力线路设计规范》 GB 50061 一 2010
《电气
装置安装工程 ”高 压电器施工及验收规范》 CB 50147 一
2010
《电气
装置安装工程 ”电力 变压器、油浸电抗
器、互
感器施
工及验收规范》 GB 50148 一 2010
《电气
装置安装工程 ”母线 装置施工及验收规范》 CB 50149 一
2010
《电气
装置安装工程 ”电气 设备交接试验标准》 GB 50150 一
2016
+153 -
[OCR]
引用 标准 名 录
《安全 标志 及 其 使 用 导 则 》 GB 2894 一 2008
《电缆 的 导体 》GCBZT 3956 一 2008
《环形 混凝土 电 杆 》CB 4623 一 2014
《 继 电 保护 和 安全 自动 装置 基本 试验 方法 》 GB/T 7261 一
2016
《 远 动 终端 设备 》CBZT 13729—2002
《额定 电压 10 kV 架空 绝缘 电缆 》 GB/T 14049 一 2008
CRERAFNI XK FE ZH 4858 |) GB/T 19666—2005
《三 相配 电 变 压 器 能 效 限 定 值 及 能 效 等 级 》 GB 20052—2013
《电力 变压器 能 效 限定 值 及 能 效 等 级 》CB 24790 一 2009
《 供 配 电 系统 设计 规范 》GCB 50052 一 2009
《20 kV 及 以 下 变 电 所 设计 规范 》GCB 50053 一 2013
《低压 配 电 设计 规范 》 GB 50054—2011
《通用 用 电 设备 配 电 设计 规范 》CB 50055 一 2011
《建筑 物 防 雷 设 计 规 范 》GCB 50057 一 2010
(66 kV 及 以 下 架空 电力 线路 设计 规范 》CB 50061—2010
《电气 装置 安装 工程 ”高 压 电 器 施工 及 验收 规范 》GB 50147 一
2010
《电气 装置 安装 工程 ”电力 变压器 、 油 浸 电 抗 器 、 互 感 器 施
工 及 验收 规范 》 GB 50148—2010
《电气 装置 安装 工程 ”母线 装置 施工 及 验收 规范 》GCB 50149 一
2010
《电气 装置 安装 工程 ”电气 设备 交接 试验 标准 》GCB 50150—
2016
«133 -



《电气
装置安装工程 ”电缆 线路施工及验收规范 》CB 50168—
2006
《电气装置安装工程 ”接地 装置施工及验收规范》 CB 50169 一
2016
《电气
装置安装工程 ” 盘、柜及二次回路接线施工及验收规
范 》GB 50171—2012
《电气装置安装工程 ”66 kV 及以下架空电力线路施工及验
收规范 》GB 50173 一 2014
《混凝土
结构工程施工质量验收规范》 GB 50204 一 2015
《电力
工程电缆设计标准》 GB 50217 一 2018
《电气装置安装工程低压电器施工及验收规范》 GB 50254 一
2014
《铁路
工程基本术语标准》 GB/T 50262 一 2013
《建筑电气工程施工质量验收规范》 GB 50303—2015
《智能建筑工程质量验收规范》 CB 50339—2013
《1 kV 及以下配线工程施工与验收规范》 GB 50575 一 2010
《光伏
发电站施工规范》 GB 50794 一 2012
《建筑物
防雷工程施工与质量验收规范》 GB 50601 一 2010
《铁路
电力设计规范》 TB 10008 一 2015
《铁路
照明设计规范》 TB 10089—2015
《铁路
工程设计防火规范 》TB 10063 一 2016
《高速铁路设计规范》 TB 10621—2014
《架空线路用预绞式金具技术条件》 DLZT 763 一 2013
《光纤
复合架空地线 》DLXT 832 一 2016
《继电保护和电网安全自动装置检验规程》 DL/T 995 一 2016
《矿物绝缘电缆数设技术规程 》JGJ 232 一 2011
《镀锌钢绞
线 》YBZT 5004 一 2012
«154 -
[OCR]
《电气 装置 安装 工程 ”电缆 线路 施工 及 验收 规范 》 CB 50168 一
2006

《电气 装置 安装 工程 ”接地 装置 施工 及 验收 规范 》 GB S0169—
2016

《电气 装置 安装 工程 ” 盘 、 柜 及 二 次 回路 接线 施工 及 验收 规
iz) GB 50171—2012

《电气 装置 安装 工程 ”66 kV 及 以 下 架空 电力 线路 施工 及 验
收 规范 》GB 50173 一 2014

《混凝土 结构 工程 施工 质量 验收 规范 》 GB 50204 一 2015

《电力 工程 电缆 设计 标准 》 GB 50217 一 2018

《电气 装置 安装 工程 低压 电器 施工 及 验收 规范 》 GB 50254 一
2014

《铁路 工程 基本 术语 标准 》GCBZT 50262—2013

《建筑 电气 工程 施工 质量 验收 规范 》 GB 50303 一 2015

《智能 建筑 工程 质量 验收 规范 》 GB 50339 一 2013

(1 kV 及 以 下 配 线 工程 施工 与 验收 规范 》 CB 50575 一 2010

《光伏 发 电站 施工 规范 》GCB 50794 一 2012

《建筑 物 防 雷 工程 施工 与 质量 验收 规范 》 GB 50601—2010

《铁路 电力 设计 规范 》TB 10008 一 2015

《铁路 照明 设计 规范 》TB 10089 一 2015

《铁路 工程 设计 防火 规范 》TB 10063 一 2016

《高 速 铁路 设计 规范 》 TB 10621 一 2014

《架空 线路 用 预 绞 式 金具 技术 条 件 》 DL/T 763 一 2013

《光纤 复合 架空 地 线 》DLAT 832—2016

《 继 电 保护 和 电网 安全 自动 装置 检验 规程 》 DL/T 995 一 2016

《矿物 绝缘 电缆 数 设 技术 规程 》JGJ 232 一 2011

CEREAL) YB/T 5004—2012
- 154 -



本标准
用词说明
执行
本标准条文时 , 对于要求严格程度的用词说
明如下 , 以
便在执行中区别对待。
(1) 表示
很严格 , 非这样做不可的用词 :
正面
词采用 “必须 ”;
反面
词采用 “严禁 ”。
(2) 表示严格 , 在正常情况下均应这样做的用词 ;
正面
词采用 “应 ”;
反面
词采用 “不 应 ”或 “不 得 ”。
(3) 表示人允许
稍有选择 , 在条件许可时首先应这样做的
用
词 :
正面
词采用 “ 宣 ”;
反面
词采用 “不 宜 ”。
(4) 表示
有选择 ,在 一
定条件下可
以
这样做的 , 采
用
“arr,
+155
[OCR]
本 标准 用 词 说明

执行 本 标准 条 文 时 ， 对 于 要 求 严 格 程度 的 用 词 说 明 如 下 ， 以
便 在 执行 中 区 别 对 待 。

(1) 表示 很 严格 ， 非 这 样 做 不 可 的 用 词 :

正面 词 采 用 “必须 ”;

反面 词 采用 “严禁 ”。

(2) 表示 严格 ， 在 正常 情况 下 均 应 这 样 做 的 用 词 :

正面 词 采用 “应 ”;

反面 词 采用 “不 应 ”或 “不 得 ”。

(3) 表示 允许 稍 有 选择 ， 在 条 件 许 可 时 首先 应 这 样 做 的
用 词 :

正面 词 采 用 “ 宜 ”;

反面 词 采用 “不 宜 ”。

(4) 表示 有 选择 ， 在 一 定 条 件 下 可 以 这 样 做 的 ， 采 用
“可 ”。

“ 153 ，



《高速铁路电力工程施工质量验收标准》
条文说明
本条文说明
系
对重点条文的编制依据、存在的问
题以
及在执行中应注意
的事项
等予以说
明 , 不具备与
标准正文同等的法律效力 , 仅供使用者作为理解和把
握标准规定
的
参考
。
为了减少
篇幅 , 只列条文
号 , 未
抄录
原条文。
wu 《铁路
工程基本术语标准 》GBZT 50262 一 2013 对 “高 速
铁路 ”定义 如下 :
“2.0.20 高速
铁路
设计速度 250 km/h (AFB) 及以
上动车
组列车 , 初期运
营
速度不小于 200 km/h 的客运专线铁路。
《铁路
主要技术政策 》( 中华人民共和国铁道部令第 34 号 )
定义
如下 :
第五条
高速铁路为新建设计开行 230 km/h ( 含预
留 ) 及
以上动车
组列车 , 初期运营速度
不小
于 200 km/h 的客运专线铁
路。高
速铁路列车追踪间隔时间最小按 3 min 设计 , 轴重不大于
17 t, 编组不大于 16 辆。
3 ”本章 内容参照了《建设
工程质量管理条例》 (中 华人民共和
国国务
院令第 279 号 )、《 铁路建设工程质量监督管理规定 》( 交
通运输
部令 2015 年
第 2 号 )、《 建
设工程监理规范和规模标准规
定 》( 建设部令第 86 号 ) 、《建筑工程施工质量验收统一标准》
GB 50300—2013 的有关规定。
3.1.1 本条依据《铁路建设工程质量监督管理规定 》( 交通运
- 156 -
[OCR]
《高 速 铁路 电力 工程 施工 质量 验收 标准 》
条 文 说 明
本 条 文 说 明 系 对 重点 条 文 的 编制 依据 、 存 在 的 问

题 以 及 在 执行 中 应 注意 的 事项 等 予以 说 明 ， 不 具备 与

标准 正文 同等 的 法 律 效 力 ， 仅 供 使 用 者 作为 理解 和 把

握 标 准 规定 的 参考 。 为 了 减少 篇 幅 ， 只 列 条 文 号 ， 未

抄录 原 条 文 。
1.0.2 《铁路 工程 基本 术语 标准 》GBZT 50262—2013 对 “高 速
铁路 ”定义 如 下 :

“2.0.20 高速 铁 路

设计 速度 250 km/h ( 含 预 留 ) 及 以 上 动车 组 列车 ， 初 期 运
营 速度 不 小 于 200 km/h 的 客运 专线 铁路 。

《铁路 主要 技术 政策 》( 中 华人 民 共 和 国 铁道 部 令 第 34 号 )
定义 如 下 :

第 五 条 高 速 铁路 为 新 建设 计 开 行 230 km/h ( 含 预 留 ) 及
以 上 动车 组 列车 ， 初 期 运营 速度 不 小 于 200 km/h 的 客运 专线 铁
路 。 高 速 铁 路 列车 追踪 间隔 时 间 最 小 按 3 min 设计 ， 轴 重 不 大 于
17 t， 编 组 不 大 于 16 辆 。
3 本 章 内 容 参 照 了 《建设 工程 质量 管理 条 例 》 (中华 人民 共 和
国 国务 院 令 第 279 号 ) 、《 铁 路 建设 工程 质量 监督 管理 规定 》( 交
通 运输 部 令 2015 年 第 2 号 ) 、《 建 设 工程 监理 规范 和 规模 标准 规
定 》( 建 设 部 令 第 86 号 ) 、《 建 筑 工程 施工 质量 验收 统一 标准 》
GB 50300—2013 的 有 关 规 定 。
3.1.1 本 条 依据 《铁路 建设 工程 质量 监督 管理 规定 》( 交 通 运
. 156 -



输
部令 2015 年
第 2 号 ) 第二
十八条和《建设
工程施工质量验收
统一标准 》CB 50300 一 2013 第 3. 0. 1 条的有关规定。
3.1.2 本条参考了《建设工程施工质量验收统一标准 》GB
50300 一 2013 第 3. 0. 1 条的有关规
定 , 并结合
高速铁路电力工程
施工实际情况进行了部分调整。
3.1.3 关于 “ 进
场检验 ”或 “ 进
场验
收 ” 用词本标准
采用了
“ 进场检验 ”。“ 进场检验 ”定义 采用了《建设
工程施工质量验收
统一标准》 GB 50300 一 2013 的有关规定 :
“2.0.3 进
场检验 site inspection
对进入施工现场
的建筑材料、构配件
、设备及器
具 , 按相关
标准
的要求进行检验 , 并对其质量、规格及型
号等是否符合要求
作出
确认的活动。
3.2.2 单位工程划分原则依据《建设工程施工质量验收统一标
#E) GB 50300 一 2013 规定 :
“第 4. 0. 2 一 1 条
具备独立施工条件并能形成独立使用功能
的建筑物或构筑物
为一个单位工程。
3.2.2.2 一个区间电力工程为一
个单位工程 : 包括
相邻两座变、
配电所区间一
级、综合负荷贯通线及其供电的负荷
〈不含隧道昭
明、防灾救援设备供电及监控工程 ) 。如果所在供电区间跨越省
界或铁路
局界 , 此区间宣分为两个单位工程。
3.2.2.3 一座车站
〈场 ) 或
一个动车段 (所 ) 范围
内的电力工
程为一个单位工程 : 该车站或动车段 (所 ) 的 10/0.4 kV 变
电所
(RB). 35/0.4 kV 变电所
、
变电所 (人 台 ) 的电源进线及由该变电所
( 台 ) 供电的负荷均属于该单位工程的内容
〈含柴油
发电机组 ) 。
4.2.1 《混凝土
结构工程施工质量验收规范 》(GB 50204 一
2015) 中第 5.2.1、7.2.1、7.2.4 条分别对钢筋
、水
泥、砂、石
料进场检验规定如下 :
“5.2.1 钢筋
进场时 , 应
按国家现行相关标准
的
规定抽取试
件作属服强度、抗拉强
度
、伸
长
率、这曲性能
和重量
偏差检验 ,
«157 +
[OCR]
输 部 令 2015 年 第 2 号 ) 第 二 十 八条 和 《建设 工程 施工 质量 验收
统一 标准 》CB 50300—2013 第 3. 0. 1 条 的 有 关 规 定 。
31.2 本 条 参考 了 《建设 工程 施工 质量 验收 统一 标准 》CB
50300 一 2013 第 3. 0. 1 条 的 有 关 规 定 ， 并 结合 高 速 铁 路 电力 工程
施工 实际 情况 进行 了 部 分 调整 。
3.1.3 关于 “ 进 场 检验 ”或 “ 进 场 验 收 ” 用 词 本 标准 采用 了
“ 进 场 检 验 ”。“ 进 场 检 验 ” 定 义 采 用 了 《建设 工程 施工 质量 验收
统一 标准 》 GB 50300—2013 的 有 关 规 定 :

“2.0.3 和 进 场 检验 site inspection

对 进入 施工 现场 的 建筑 材料 、 构 配件 、 设 备 及 器 具 ， 按 相关
标准 的 要 求 进行 检验 ， 并 对 其 质量 、 规 格 及 型 号 等 是 否 符合 要 求
作出 确认 的 活动 。
3.2.2 单位 工程 划分 原则 依据 《建设 工程 施工 质量 验收 统一 标
准 》 GB 50300—2013 规定 :

“第 4. 0. 2 一 1 条 具备 独立 施工 条 件 并 能 形成 独立 使 用 功能
的 建筑 物 或 构筑 物 为 一 个 单位 工程 。
3.2.2.2 一 个 区 间 电 力 工 程 为 一 个 单位 工程 : 包括 相 邻 两 座 变 、
配 电 所 区 间 一 级 、 综 合 负荷 贯通 线 及 其 供电 的 负荷 〈 不 含 隧道 昭
明 、 防 灾 救 援 设备 供电 及 监控 工程 ) 。 如 果 所 在 供电 区 间 跨 越 省
界 或 铁路 局 界 ， 此 区 间 宣 分 为 两 个 单位 工程 。
3.2.2.3 一 座 车 站 〈 场 ) 或 一 个 动车 段 〈 所 ) 范围 内 的 电力 工
程 为 一 个 单位 工程 : 该 车 站 或 动车 段 (所 ) 的 10/0. 4 kV 变 电 所
(8). 35/0.4 kV 变 电 所 、 变 电 所 〈 台 ) 的 电源 进 线 及 由 该 变 电 所
( 台 ) 供电 的 负荷 均 属 于 该 单位 工程 的 内 容 〈 含 柴油 发 电机 组 ) 。
4.2.1 《混凝土 结构 工程 施工 质量 验收 规范 》(GCB 50204 一
2015) 中 第 5.2.1、7.2.1、7.2.4 条 分 别 对 钢筋 、 水 泥 、 砂 、 石
料 进 场 检验 规定 如 下 :

“5.2.1 钢筋 进 场 时 ， 应 按 国家 现行 相关 标准 的 规定 抽取 试
件 作 属 服 强度 、 抗 拉 强 度 、 伸 长 率 、 谊 曲 性 能 和 重量 偏差 检验 ，

» 157»



检验结果必须符合相关标准的规定。
检验数量 ; 按进场批次和产品
的抽样检验方案确定。
检验方法 : 检查质量
证明文件和抽样
复验报告。
7.2.1 关于
水泥进场 (J) 验收 , 应
对其品种、级
别、包
装或散装
仓号、出厂日期等进行检查 , 并应对水泥的强度、安定
性和凝结时间进行复
验 , 其结果应符合现行国家标准《通用
硅酸
盐水
泥 》GB 175 等
的规定。当对水泥质量
有怀疑
或水
泥出厂超
过 3 个月
时 , 或
快硬硅酸盐水泥超过一个月时应进行
复
验并按复
验
结果使用。
检验
数量 : 按同一生产厂家
、
同
一等
级、同
一品种、同一批
号且连续进场 ( 厂 ) 的水
泥 , 袋装不超过 200 t 为一批 , 散装不
超过 500 t 为一批 , 每批抽样数量不
应少
于 1 工次。
检验方法 : 检查质量
证明文件和抽样
复验报告。
7.2.4 混凝土原材料
的粗骨料、细骨料质量
应符合现行行
业标准《普通混凝土用砂、石质量及检验方法标准 》JGJ 52 的规
定 , 使
用经过净化处
理的海沙
应符合现行行业变准
《海沙混凝土
应有技术规范 》JGJ 206 的规定 , 再生混凝土
骨料应符合现行国
家标准《混凝土
用再生粗骨料 》GBXT 25177 和《混凝土
和砂浆
用再生细骨
料 》GBXT 25176 的规定。
检查数量 ; 执行现行行业标准《普通混凝土用砂、石质量及
检验方法标准 》JGJ 52 的规定。
检验方法 : 检查抽样复验报告。
4.4.4 调压器
室、户内隔离开关室内遮
栏及栅栏处
应悬挂 “ 禁
止
人内 ” “高压 危险 ”或 “当心 触电 ”标志 , 标志制
作样式、
图
例、辅
助文字说明参照《安全标志及其使用导则》 GB 2894 一
2008 第 4.1、4.2 条、
表 1、 表 2、 附
录 A。
《安全
标志及其使用导则》 GB 2894 一 2008 对安全标志有如
下相关规定 :
“4.1 禁止标志
. 158 .
[OCR]
检验 结果 必须 符合 相关 标准 的 规定 。

检验 数量 : 按 进 场 批 次 和 产品 的 抽样 检验 方案 确定 。

检验 方法 : 检查 质量 证 明文 件 和 抽样 复 验 报告 。

7.2.1 关于 水 泥 进 场 (J) 验收 ， 应 对 其 品种 、 级 别 、 包
装 或 散装 仓 号 、 出 厂 日 期 等 进行 检查 ， 并 应 对 水 泥 的 强度 、 安 定
性 和 凝结 时 间 进 行 复 验 ， 其 结果 应 符合 现行 国家 标准 《通用 硅 酸
盐水 泥 》GB 175 等 的 规定 。 当 对 水 泥 质 量 有 怀疑 或 水 泥 出 厂 超
过 3 个 月 时 ， 或 快 硬 硅 酸 盐水 泥 超过 一 个 月 时 应 进行 复 验 并 按 复
验 结果 使 用 。

检验 数量 : 按 同一 生产 厂家 、 同 一 等 级 、 同 一 品种 、 同 一 批
号 且 连 续 进 场 (J) 的 水 泥 ， 袋 装 不 超过 200 t 为 一 批 ， 散 装 不
超过 500 t 为 一 批 ， 每 批 抽 样 数量 不 应 少 于 1 工 次 。

检验 方法 : 检查 质量 证 明文 件 和 抽样 复 验 报告 。

7.2.4 混凝土 原材料 的 粗 骨 料 、 细 骨 料 质量 应 符合 现行 行
业 标 准 《普通 混凝土 用 砂 、 石 质量 及 检验 方法 标准 》JGJ 52 的 规
定 ， 使 用 经 过 净化 处 理 的 海 沙 应 符合 现行 行业 变 准 《 海 沙 混凝土
应 有 技术 规范 》JGJ 206 的 规定 ， 再 生 混 凝 土 骨 料 应 符合 现行 国
家 标准 《混凝土 用 再 生 粗 骨 料 》GB/XT 25177 fo (RB ELF LR
用 再 生 细 骨 料 》GBXT 25176 的 规定 。

检查 数量 ; 执行 现行 行业 标准 《普通 混凝土 用 砂 、 石 质量 及
检验 方法 标准 》JGJ 52 的 规定 。

检验 方法 : 检查 抽样 复 验 报告 。

4.4.4 调 压 器 室 、 户 内 隔离 开关 室内 遮 栏 及 栅栏 处 应 悬挂 “ 禁
止 人 内 ” “高压 危险 ”或 “当心 触电 ”标志 ， 标 志 制 作 样式 、
图 例 、 辅 助 文字 说 明 参 照 《 安 全 标志 及 其 使 用 导 则 》 GB 2894 一
2008 第 4.1、4.2 条 、 表 1、 表 2、 附 录 A。

《安全 标志 及 其 使 用 导 则 》 GB 2894 一 2008 对 安全 标志 有 如
下 相关 规定 :

“4.1 Bink

. 158 -



4.1.1 禁止标志的基本型式
为
带
斜杠的红色圆边框 , 如
图 1 所示。
4.1.2 禁止标志基本
型
式的参数。
图 1 禁止
标志的基本型式
外径 d =0.025 L;
内径 d, =0.800d, ;
SA ¢ =0.080d, ;
斜杠
与水平线
的
夹角 a=45°;
为观察距离 ( 见
附录 A) 。
4.1.3 禁止标志 , 如
表 1。
表 1 禁止标志
编号
图
形
名
称 | 标志种类 | 设置范围和地点
易造
成事故
或对人
员有伤害
的场所 ,
1-13 ony J 如 : 高
压设备
室、
0 enternn;® 各种污染
源等入
口处
+ 159 -
[OCR]
4.1.1 禁止 标志 的 基本 型 式 为 带 斜 杠 的 红色 圆 边 框 ， 如
图 1 所 示 。
4.1.2 禁止 标志 基本 型 式 的 参数 。
7 \
a
df2
di
图 1 禁止 标志 的 基本 型 式
外 径 d =0.025 L;
内 径 d =0. 800d, ;
BAF ¢ =0. 080d, ;
HAH KFEG EA a=45°;
了 为 观察 距离 ( 见 附 了 未 A)。
4.1.3 禁止 标志 ， 如 表 1。
表 1 禁止 标志
|
易 造 成 事故 或 对 人
员 有 伤害 的 场所 ，
区 让 和 内 如 ， 高 压 设备 室 、
No entering 各 种 污染 源 等 入
口 处
。159 -



4.2 警告标志
4.2.1 警告标志的基本
型式是正三角形边框 , 如图 2 所示。
图 2 警告
标志的基本型式
4.2.2 警告标志基本型
式
的参数 ;
外边 w =0. 0347;
内边 a, =0.700q, ;
边框
外角圆弧半径 >=0.080oa;
了为观察
距离 ( 见附录 A)。
4.2.3 警告标志 , 如
表 2。
表 2 警告标志
编号 | 图
有形
名
称 | 标志种类 | 设置范围和地点
" 有可能发生触电危
mony | 险的电器
设备和线
一 ate 路 , 如 : 配电室、
electric shock )
FEF
|
- 160 -
[OCR]
4.2 警告 标志
4.2.1 警告 标志 的 基本 型 式 是 正三 角形 边框 ， 如 图 2 所 示 。
图 2 警告 标志 的 基本 型 式
4.2.2 警告 标志 基本 型 式 的 参数 :
外 边 w =0.0347;
内 边 a, =0. 700; ;
边框 外 角 圆 弧 半 径 r=0.080a ;
了 为 观察 距离 ( 见 附 录 A)。
4.2.3 党 告 标 志 ， 如 表 2。
表 2 警告 标志
si] 8 六 一 名 称 | 标志 种 关 | 设置 范 力 和 地 点 |
四 有 可 能 发 生 触电 危
Se 险 的 电器 设备 和 线
7 | Lod Bb EOE,
elecine shoe 开关 等
|
- 160 -



附录 A 安全标志牌尺十
表 A.1 安全标志牌的尺寸
单位
为米
园形标志的
三角形标志的 “| 正方形标志的
和 |。 汪汪
下和和 shiz 外边长 hk
1 0 <L<2. 5 0.070 0.088 0.063
2 2.5<L=<4.0 0.110 0.142 0. 100
3 4.0<L=<6.3 0.175 0.220 0. 160
4 6.3<L=<10.0 0.280 0. 350 0.250
5 10.0<L<16.0 0. 450 0. 560 0. 400
6 16.0 <L<25.0 0.700 0. 880 0.630
7 25.0<L=<40.0 1.110 1.400 1. 000
注 : 允许
有 39%6 MRE,
5.21.3 《三相配电变压器能效
限
定
值及能效等
级 》( CB
20052 一 2013) 表 1、 表 2 中规定
了三相 10 kV 配电变压器及《电
力变压器能效限定值及能效等级》 (GB 24790 一 2009) 中表 1 ~
表 13 中规定
了三相 35 kV ~ 220 kV 配电变压器能效等级 1 级、
2 级 、3 级的
空载损耗、负
载损耗、短路阻抗限定
值。
5.2.9、6.2.1、13.2.3 电缆、线缆的绝缘测试
符合《电气装置
安装工程电气设备交接试验标准 》GB 50150 一 2016 第 17.0.2
条、第 17.0.3 条、第 23. 0. 1 条的有关规定。
5.2.10 《电缆
的导体 》(GBZT 3956 一 2008) 表 1 ~ 表 4 中规定
了实心导体、绞
合导体
、软导体、柔
软导体等各截面积导体
20 忆时导体
最大电阻值。
线缆抽样
送检数量举例 : 某一生产厂家 2018 年 6 月 10 日到
货
人库 10 种型
号低压线
缆 , 则须随机抽取 2 种型号送检 , 经检
测结果
为合格 ; 该生产厂家 2018 年 6 月 20 日到
货人库 10 种型
号低压线
缆 , 仍须随机抽取 2 种
型号送检 , 经检测
结果为合格 ;
该生产厂家 2018 年 6 月 30 日到
货
入库 10 种
型
号低压
线缆 , 则
- 161 -
[OCR]
附录 A 安全 标志 牌 尺 十
表 A.1 安全 标志 牌 的 尺寸 单位 为 米
贺 形 标志 的 三 角形 标志 的 ”| 正方 形 标志 的

ro] mene | Tn | | a
[SA | oom | oom | os |
| 2 | 25<i<e0 | om | ome | om |
3 | 4o<t<63 | ows | em | oie |
一 om | em | em |
| wocesiso | oe | ose | oso |
一 和 AS ono | os | oe |
上 LS 入 二 emo | raw | row |

注 : 允许 有 3% ik E,”

5.21.3 《三 相配 电 变压器 能 效 限 定 值 及 能 效 等 级 》(GCB
20052 一 2013) 表 1、 表 2 中 规定 了 三 相 10 kV 配 电 变 压 器 及 《 电
力 变压器 能 效 限 定 值 及 能 效 等 级 》 (GB 24790 一 2009) 中 表 1 ~
表 13 中 规定 了 三 相 35 kV ~ 220 kV 配 电 变压器 能 效 等 级 1 级 、
2 级 、3 级 的 空 载 损耗 、 负 载 损耗 、 短 路 阻抗 限定 值 。
5.29、6.2.1、13.2.3 电费、 线 缆 的 绝缘 测试 符合 《电气 装置
安 交工 程 电气 设备 交接 试验 标准 》GCB 50150 一 2016 第 17.0.2
条 、 第 17. 0.3 条 、 第 23. 0. 1 条 的 有 关 规 定 。

5.2.10 《电缆 的 导体 》(GBZT 3956 一 2008) 表 1 ~ 表 4 中 规定
了 实心 导体 、 绞 合 导 体 、 软 导体 、 柔 软 导体 等 各 截面 积 导体
20 蕊 时 导体 最 大 电阻 值 。

线 统 抽 样 送 检 数 量 举例 : 某 一 生产 厂家 2018 年 6 月 10 日 到
货 人 库 10 种 型 号 低压 线 缆 ， 则 须 随机 抽取 2 种 型 号 送 检 ， 经 检
测 结果 为 合格 ; 该 生产 厂家 2018 年 6 月 20 日 到 货 人 库 10 种 型
号 低压 线 缆 ， 仍 须 随机 抽取 2 种 型 号 送 检 ， 经 检测 结果 为 合格 ;
该 生产 三 家 2018 年 6 月 30 日 到 货 和 信 库 10 种 型 号 低压 线 缆 ， 则

“101 -



只需随机抽取 | 种型号送
检 , 经检测
结果为合格 ; 该生产厂家
2018 年 7 月 10 日到货人库 10 种型
号低压
线缆 , 仍需随机抽取
1 种型号送检。
5.6.2 《电气装置安装工程电气设备交接试验标准 》CB 50150 一
2015 及《电气
装置安装工程 66 kV 及
以
下架空电力线路施工及
验收规范 》CB 50173 一 2014 对隔离开关、负荷开关的
触头接触
检验方式无具体数值规定 , 故
本条触
头接触检验方式无数值
要
求。
5.9 户外
高
压开关箱包含
户外隔离开关箱
、负
荷开关箱、箱
式
开关站等。
5.10 综合自动化是将变配电所的二次设备〈包括测量仪表、信
号系统、继电保护、自动装置和远动装置 ) 经过功能
的组合 , 利
用计算
机技术、现代电子技术、通信技术和信号处理技术 , 实现
对全所的主要设备及
变、配电线路的自动监视、测
量、自
动控制
和微机保护 , 以及调度通信等综合自动化功能。
综合自动化装置主要包含了微机监测和微机保护。微机监测
综合
了变、配电所的仪表
屏、操作屏
、
模拟
屏、中央信号系统等
功能 , 微机保护综合了故障滤波、故
障测距、备自
投、自
动重合
闸
等自动装置
功能。
5.10.4 综合自动化装置交接试验标准参照《继电保护和安全自
动装置基本试验方法 》CBZT 7261 一 2016、《 继电保护和电网安
全自动装置检验规程 》DILZT 995 一 2016 相关规定进行。
5.11.1 《电气
装置安装工程盘、柜及二次回路接线施工及验收
规范 》GB 50171 一 2012 第 6.0.1 条、第 7.0.8 条对二次回路
接
线、二次系统接地有如下规定 :
“6.0.1 二次回路接线
应符合下列
规定 :
1 应按有效
图纸
施工 , 接线应正确。
2 导线与电气
元件间应采用螺栓连接、插
接、焊接
或压接
等 , 且均
应牢固
可靠。
+162 -
[OCR]
只 需 随 机 抽取 1 种 型 号 送 检 ， 经 检测 结果 为 合格 ; 该 生产 厂家
2018 年 7 月 10 日 到 货 人 库 10 种 型 号 低压 线 缆 ， 仍 需 随机 抽取
1 种 型 号 送 检 。
5.6.2 《电气 装置 安装 工程 电气 设备 交接 试验 标准 》GCB 50150 一
2015 及 《电气 装置 安装 工程 66 kV 及 以 下 架空 电力 线路 施工 及
验收 规范 》GCB 50173 一 2014 对 隔离 开关 、 负 符 开 关 的 触 头 接触
检验 方式 无 具体 数值 规定 ， 故 本 条 触 头 接触 检验 方式 无 数值
要 求 。
5.9 户外 高 压 开关 箱包 含 户 外 隔离 开关 箱 、 负 荷 开 关 箱 、 箱 式
开关 站 等 。
5.10 综合 自动 化 是 将 变 配 电 所 的 二 次 设备 〈 包 括 测量 仪表 、 信
号 系统 、 继 电 保护 、 自 动 装置 和 远 动 装置 ) 经 过 功能 的 组 合 ， 利
用 计算 机 技术 、 现 代 电 子 技术 、 通 信 技 术 和 信和 号 处 理 技 术 ， 实 现
对 全 所 的 主要 设备 及 变 、 配 电线 路 的 自动 监视 、 测 量 、 目 动 控制
和 微机 保护 ， 以 及 调度 通信 等 综合 自动 化 功能 。

综合 自动 化 装置 主要 包含 了 微机 监测 和 微机 保护 。 微 机 监测
综合 了 变 、 配 电 所 的 仪表 屏 、 操 作 屏 、 模 拟 屏 、 中 央 信号 系统 等
功能 ， 微 机 保护 综合 了 故障 滤波 、 故 障 测 距 、 备 自 投 、 自 动 重合
疗 等 自动 装置 功能 。
5.10.4 综合 自动 化 装置 交接 试验 标准 参照 《 继 电 保护 和 安全 自
动 装置 基本 试验 方法 》GBXT 7261 一 2016 、《 继 电 保 护 和 电网 安
全 自动 装置 检验 规程 》DLAT 995 一 2016 相关 规定 进行 。
5$. 11.1 《电气 装置 安装 工程 盘 、 柜 及 二 次 回路 接线 施工 及 验收
规范 》GB 50171 一 2012 第 6.0.1 条 、 第 7.0.8 条 对 二 次 回路 接
线 、 二 次 系统 接地 有 如 下 规定 :

“6.0.1 二 次 回路 接线 应 符合 下 列 规定 :

1 应 按 有 效 图 纸 施工 ， 接 线 应 正确 。

2 导线 与 电气 元 件 间 应 采用 螺栓 连接 、 插 接 、 焊 接 或 压 接
等 ， 且 均 应 牢固 可 靠 。

. 162 .



3 盘
、柜内
的导线不应有接头 , 线芯应
无损伤。
4 多
股导线与端子
、设备连接应压终
端附件。
5 电缆线芯和所配叶线
的端部
均应标明
其回路
编号 , 编号
应正确 , 字迹应清晰 , 不
易脱色。
6 配线应整齐、清上
晰、美
观 , 导线绝缘
应良好。
7 每个接线端子
的每侧接线宜为 1 根 , 不得超过 2 根 ; 对
于插接式
端 , 不
同截面
的两根导线不得接
在同一端子中 ; 螺栓连
接端子接
两根导线
时 , 中间应
加平热
片。
7.0.8 #&. AEN KE RIEL RERAN; 静态保护和
控制装置
屏
、柜内部
应设有截面不小
于 100 mm’ 的接地铜牌 , 接
地铜牌上应
预留接地螺栓孔 , 螺栓孔数量应满足
盘
、柜内接地
线
接地
的需要 ; 静态保护和控制装置
屏
、柜接地连接线应采用不小
于 50 mm 的
带绝缘铜导线或铜缆与接地网连接 , 接地网设置应
符合
设计文件要求。
5.11.2 10 kV 配电所二次电线数量多
〈特别是微机保护装置采
用集中组屏的
配电所 ) , 每
一根电缆线芯数量
为 2 ~ 24 芯不等 ,
有电压、电流、遥测、遥控、遥信等回路 , 表 5. 11. 2 目的
在于
提高竣工资料的完整
性 , 便于对线路及设备进行维护管理及故障
查找。此表仅作为
参考 , 可根据各设备接管单位要求做出调整。
5.11.7 参照
《电气装置安装工程电缆线路施工及验收规范》
GB 50168 一 2006 第 6. 2. 14 条 : 控制电缆终端
可采用一般包扎 ,
接头
应有防潮措施。
5.13.5 交直流电源装置交接试验
项目和要求参考《电气装置
安
装工程电气设备交接试验标准 》CB 50150 一 2016 第 26 章 “ 低压
电器 "。
5.14 高铁 10 kV 配电所贯通母线
段采用的中性点接地装置主要
有铁路电力低电阻接地系统
成套装置及消弧线圈接地装置。
5.15 安全监控系统
是针对
变
、配电所运行环境进行监控 , 主
要
包含
了温湿探测、双鉴探测
、水
浸探测、红外门禁、激光对
射周
“163 ,
[OCR]
3 盘 、 柜 内 的 导线 不 应 有 接头 ， 线 芯 应 无 损伤 。

4 多 股 导线 与 端子 、 设 备 连接 应 压 终 端 附件 。

5 电缆 线 攻 和 所 配 寻 线 的 端 部 均 应 标明 其 回路 编号 ， 编 号
应 正确 ， 字 迹 应 清晰 ， 不 易 脱 色 。

6 配 线 应 整齐 、 清 晰 、 美 观 ， 寻 线 绝缘 应 良好 。

7 每 个 接线 端子 的 每 侧 接 线 宜 为 1 根 ， 不 得 超过 2 根 ; 对
于 插 接 式 端 ， 不 同 截面 的 两 根 导 线 不 得 接 在 同一 端子 中 ; 螺栓 连
接 端子 接 两 根 导 线 时 ， 中 间 应 加 平 热 片 。

7.0.8 盘 、 柜 内 二 次 回路 接地 应 设 接地 铜牌 ; 静态 保护 和
控制 装置 屏 、 柜 内 部 应 设 有 截面 不 小 于 100 mm 的 接地 铜牌 ， 接
地 铜牌 上 应 预 留 接地 螺栓 孔 ， 螺 栓 孔 数量 应 满足 盘 、 柜 内 接地 线
接地 的 需要 ; 静态 保护 和 控制 装置 屏 、 柜 接地 连接 线 应 采用 不 小
于 50 mm 的 带 绝缘 铜 导线 或 铜 缆 与 接地 网 连接 ， 接 地 网 设置 应
符合 设计 文件 要 求 。

5.11.2 10 kV 配 电 所 二 次 电缆 数量 多 〈 特 别 是 微机 保护 装置 采
用 集中 组 屏 的 配 电 所 ) ， 每 一 根 电缆 线 芯 数量 为 2 ~ 24 EAE,
ARE, Bf, EN, EE, EFEFEE, £5.11L.2 目的 在 于
RER TORI SERA, (8 TX Zit RSs EA E37 2 J lt
查找 。 此 表 仅 作 为 参考 ， 可 根据 各 设备 接管 单位 要 求 做 出 调整 。
5.11.7 参照 《电气 装置 安装 工程 电缆 线路 施工 及 验收 规范 》
GB 50168—2006 第 6.2. 14 条 : 控制 电缆 终端 可 采用 一 般 包扎 ，
接头 应 有 防潮 措施 。
5.13.5 交 直 流 电源 装置 交接 试验 项 目 和 要 求 参 考 《 电 气 装 置 安
装 工程 电气 设备 交接 试验 标准 》GCB 50150 一 2016 第 26 草 “ 低 压
电器 "。
5.14 高铁 10 kV 配 电 所 贯通 母线 段 采 用 的 中 性 点 接地 装置 主要
有 铁路 电力 低 电 阻 接地 系统 成 套装 置 及 消 弧 线 圈 接 地 装置 。
5.15 安全 监控 系统 是 针对 变 、 配 电 所 运行 环境 进行 监控 ， 主 要
包含 了 温 湿 探测 、 双 鉴 探测 、 水 浸 探 测 、 红 外 门禁 Bot HE
"163 -



界、玻璃破碎报警 , 不包括消防报警及联动控制相关的感
烟、感
温探测
器、报警控制
器等。
5.15.4 《1 kV 及以
下配线工程施工
与验收规范 》CB 50575—
2010 第 4. 1. 10 条关于接线盒
的设置
的规定如下 :
“4.1.10 当导管
数设遇下列情况
时 , 中间
宜增设接线
金或
BEE, AETHER TRA:
导管
长度每大于 40 m; 无弯曲。
导管
长度每大于 30 m, 有 2 个弯曲。
导管
长度每大于 20 m, 有 2 个弯曲。
导管
长度每大于 10 m, 有 3 个弯曲 。”
6.3.2 表 6.3.2 一 ! 参考《电气
装置安装工程 ”电缆 线路施工及
验收规范 》GB 50168—2006 表 5. 1.7: 电缆的最小弯曲半径 ; 表
6. 3. 2 一 2 参考
《矿物
绝缘电缆敷设技术规程 》JCJ 232 一 2011 的
表 4. 1.3: 电线内侧最小弯曲半径。
6.3.3.1 《高速铁路设计规范 》TB 10621 一 2014 第 12.4.8 条 :
12.4.8 一
级负荷供电的双电源电缆
不宜
救设在同一径路或
沟楷内 , 受条件限制设于同一沟
构
内
时 , 应采取防止火灾蔓延的
阻燃或
分隔措施 , 并根据其供电可靠性要求采取下列
一种或数种
措施 :
gzZ1I
上
1 采用
不燃性隔板、
墙
、保护管等分隔措施。
2 电缆
涂防火涂料。
3 一级负荷供电的两回电缆中的一回电缆采用耐火电缆。
4 分别设置在电缆沟的两侧支架上。
6.3.4 《电力
工程电缆设计标准 》GCB 50217 一 2018 第 5.3.3 条、
第 5.3.4 条对直埋电缆埋置深度要求如下 ;
“5.3.3 电缆直埋数设于非冻土地区时 , 埋置深度
应符合下
列规定 :
1 电缆外皮至地下构筑物基
础 , 不得小
于 0.3 mi
2 电缆外皮至地面深度 , 不得小
于 0.7 m; SHOR THE
+ 164 -
[OCR]
界 、 玻 璃 破碎 报警 ， 不 包括 消防 报警 及 联动 控制 相关 的 感 烟 、 感
温 探 测 器 、 报 警 控 制 器 等 。
5.15.4 《1 kV 及 以 下 配 线 工 程 施工 与 验收 规范 》 GB 50575 一
2010 第 4. 1. 10 条 关于 接线 盒 的 设置 的 规定 如 下 :

“4.1.10 当 导 管 救 设 遇 下 列 情况 时 ， 中 间 宜 增设 接线 盒 或
BEE, LETHE RR THA:

1 导管 长 度 每 大 于 40 mj; AFH,

2 导管 长 度 每 大 于 30 m， 有 2 个 弯曲 。

3 导管 长 度 每 大 于 20 m， 有 2 个 弯曲 。

4 导管 长 度 每 大 于 10 m， 有 3 个 弯曲 。
6.3.2 %6.3.2—1 参考 《电气 装置 安装 工程 ”电费 线路 施工 及
验收 规范 》GB 50168—2006 表 5. 1.7: 电缆 的 最 小 弯曲 半径 ; 表
6. 3. 2 一 2 参考 《矿物 绝缘 电缆 敷设 技术 规程 》JcJ 232 一 2011 的
表 4.1.3: 电线 内 侧 最 小 这 曲 半径 。
6.3.3.1 《高 速 铁路 设计 规范 》TB 10621 一 2014 第 12.4.8 条 :

12.4.8 一 级 负荷 供电 的 双 电 源 电 缆 不 宜 教 设 在 同一 径路 或
沟 槽 内 ， 受 条 件 限 制 设 于 同一 沟 模 内 时 ， 应 采取 防止 火灾 蔓延 的
阻 燃 或 分 隔 措 施 ， 并 根据 其 供电 可 靠 性 要 求 采 取 下 列 一 种 或 数 种
措施 :

1 采用 不 燃 性 隔 板 、 墙 、 保 护 管 等 分 隔 措施 。

2 电缆 涂 防 火 涂 料 。

3 一 级 负荷 供电 的 两 回电 缆 中 的 一 回电 缆 采 用 耐火 电缆 。

4 分 别 设置 在 电缆 沟 的 两 侧 支架 上 。
6.3.4 《电力 工程 电缆 设计 标准 》GCB 50217 一 2018 第 5.3.3 条 、
第 5.3.4 条 对 直 埋 电缆 埋 置 深度 要 求 如 下 :

“5.3.3 电缆 直 埋 救 设 于 非 冻 土地 区 时 ， 埋 置 深度 应 符合 下
列 规定 :

1 电缆 外 皮 至 地 下 构筑 物 基础 ， 不 得 小 于 0.3 mi

2 电缆 外 皮 至 地 面 深度 ， 不 得 小 于 0.7 mi HER THL
.一 全.



下
时 , 应适当
加深 , 且不
宜小于 1.0 m。
5.3.4 电缆直埋
教设于冻
土地区
时 , 应埋入冻土
层以
下 ;
当受条件限制
时 , 应采取防止
电缆受到损伤的措施。
表 6.3.4 电缆与电缆、管道、道
路、构筑物等
之间容许最小距
离引自《电力工程电缆设计标准 》GB 50217 一 2018 表 5.3.5。”
6.3.7.1 参考《铁路
电力设计规范 》TB 10008 一 2015 第 8.3.4
条
第 2 款 “ 铁路隧道壁上的电缆不
应紧贴隧道壁敷设 , 其支撑件
应具有抗
振、抗活塞风
、耐腐蚀
性能 ”。
6.3.9 参考《高速铁路设计规范 》TB 10621 一 2014 第 12.4. 11
条 : 沿桥墩
上、下桥
的电力电线应采用钢槽 (8) Buk, WE
( 管 ) 在地面以下埋深不
应小于 0.5 m, 在距离
地面以上 2 m 范
围
内钢槽 (8) 应采取砖
砌围桩防护 , 单芯电缆采用穿
钢管敷
设
时 , 应满足
本规范第 12. 4. 3 条有关规定。
“12.4.3 交流系统
单芯电缆应采用非磁性金属铠装
层 , 不
应选用未经非
磁性有效处理的钢制电缆。交流
单相电缆以单根穿
管
时 , 不
应采用未分隔磁路的钢管。
6.3.10 参考《矿物绝缘电缆敷设技术规程 》JGJ 232 一 2011 的
表 4. 10. 1: 接地连接线允许最小截面积。
6.3.11 参考
《矿物
绝缘电缆敷设技术规程 》JGJ 232 一 2011 的
表 4. 10.2: 接地连接线截面积。
6. 4.1.2 参考《电气装置安装工程电缆线路施工及验收规范》
GB 50168—2006 第 6. 2. 3 条 ;
“6.2.3 电缆终端和接头应采取加强绝缘、密
封防潮、机
械
保护
等措施 。6 kV 及以上电力电缆的终端和接头 , 尚
应有改善
电缆屏蔽端部电场集中的有效措施 , 并应确保外绝缘相间和对地
bi
6.4.3 参考《电气装置安装工程电缆线路施工及验收规范》 GB
50168 一 2006 第 6. 1. 6 4%:
“6.1.6 电缆
线芯连接金具 , 应采用符合标准的连接管和接
- 165 .
[OCR]
下 时 ， 应 适当 加 深 ， 且 不 宜 小 于 1.0 mo

5.3.4 电缆 直 埋 救 设 于 冻 土 地 区 时 ， 应 埋 入 冻 土 层 以 下 ;
当 受 条 件 限制 时 ， 应 采取 防止 电缆 受到 损伤 的 措施 。

表 6.3.4 电缆 与 电缆 、 管 道 、 道 路 、 构 筑 物 等 之 间 容 许 最 小 距

离 引 自 《 电 力 工程 电缆 设计 标准 》GCB 50217 一 2018 £ 5.3.5,”
6.3.7.1 人 参考 《铁路 电力 设计 规范 》TB 10008 一 2015 第 8. 3.4
条 第 2 款 “ 铁 路 隧道 壁 上 的 电缆 不 应 紧 贴 隧道 壁 甫 设 ， 其 支撑 件
应 具有 抗 振 、 抗 活塞 风 、 耐 腐蚀 性 能 ”。
6.3.9 参考 《高 速 铁路 设计 规范 》TB 10621 一 2014 第 12.4. 11
条 : 沿 桥墩 上 、 下 桥 的 电力 电缆 应 采用 钢 槽 〈 管 ) 敷设 ， 钢 槽
( 管 ) 在 地 面 以 下 埋 次 不 应 小 于 0.5 m， 在 距离 地 面 以 上 2 m 范
围 内 钢 槽 〈 管 ) 应 采取 砖 砌 围 桩 防护 ， 单 芯 电缆 采用 穿 钢管 甫
设 时 ， 应 满足 本 规范 第 12. 4. 3 条 有 关 规 定 。

“12.4.3 交流 系统 单 芯 电缆 应 采用 非 磁性 金属 铠 装 层 ， 不
应 选用 未 经 非 磁性 有 效 处 理 的 钢 制 电 缆 。 交 流 单 相 电缆 以 单 根 穿
管 时 ， 不 应 采用 未 分 隔 磁 路 的 钢管 。

6.3.10 参考 《矿物 绝缘 电缆 敷设 技术 规程 》JGJ 232 一 2011 的
表 4. 10. 1: 接地 连接 线 允 许 最 小 截面 积 。

6.3.11 参考 《矿物 绝缘 电线 敷设 技术 规程 》JcJ 232 一 2011 的
表 4. 10.2: 接地 连接 线 截面 积 。

6.4.1.2 参考 《电气 装置 安装 工程 电缆 线路 施工 及 验收 规范 》
GB 50168—2006 第 6. 2.3 条 :

“6.2.3 电缆 终端 和 接头 应 采取 加 强 绝缘 、 密 封 防潮 、 机 械
保护 等 措施 。6 kV 及 以 上 电力 电缆 的 终端 和 接头 ， 尚 应 有 改善
电缆 屏蔽 端 部 电场 集中 的 有 效 措施 ， 并 应 确保 外 绝缘 相间 和 对 地
距离 。

6.4.3 人 参考 《电气 装置 安装 工程 电缆 线路 施工 及 验收 规范 》 GB
50168—2006 第 6. 1.6 5%:
“6.1.6 电缆 线 芯 连接 金具 ， 应 采用 符合 标准 的 连接 管 和 接
+ 165 -



线端子 , 其内径应
与
电缆线芯紧密配合 , 间陈不应过大 ; 截面宜
为
线芯截面
的 1.2 ~1.5 倍。采用压
接
时 , 压接钳和模具应符合
规格
要求。
6.4.5 参考《矿物绝缘电缆敷设技术规程 》JGJ 232 一 2011 第
4.9.2 条。
6.4.6 参考《矿物绝缘电缆敷设技术规程 》JCJ 232 一 2011 第
4.9.7 条。
6.4.7 引自《电气装置安装工程电缆线路施工及验收规范 》GCB
50168 一 2006 第 6.2.9 条 :
“6.2.9 三芯电力电缆终
端处的金属护层必须接地良好 ; B
料电缆每相铜屏蔽和钢铠应锡焊接地
线。电缆通过零序电流互感
器
时 , 电缆金属护层和接地线
应对地绝缘 , 电缆接地点在互感器
以下时 , 接地线应直接接地 ; 接地点在互感
器以上时 , 接地线应
穿过互感
器接地。单芯电力电缆金属护层接地应符合设计文件
要
求。
6.4.9 参考《矿物绝缘电缆敷设技术规程 》JCJ 232 一 2011 第
4.9.9 条。
6.4.10 参考
《矿物
绝缘电缆敷设技术规程 》JGJ 232 一 2011 第
4.9.10 条。
7.2.3 混凝土
电杆进场检验时 , 应对外观质量、斥寸、保护层
厚度按照《环形混凝土电杆 》CB 4623 一 2014 表 9“ 外观质量、
尺寸、保护层厚度
的检验工具与检验方法 ”进行 进场检验。
7.2.9 预绞式金具进场检验规定参照《架空
电力线路用预绞式
金具技术条件 》(DLT763 一 2013) 第 6.1.1~6.1.7 条; 绝缘线
进
场检验时 , 其结构和技术参数应满足《额定电压 10 kV 架空绝
缘电缆 》(GBZT 14049 一 2008) 第 7. 1 条规定 ; 镀锌钢绞线进场
检验
时 , 参照《镀锌钢绞
线》 (YB/T 5004 一 2012) 254.1 ~4.4
条、第 5.2.1~5.2.4 条规定 ; 复合光缆进场检验参照《光纤复
合架空地
线 》(DILZT 832 一 2016) 第 8. 1 条规定。
166 -
[OCR]
线 端 子 ， 其 内 径 应 与 电缆 线 芯 紧密 配合 ， 间 隙 不 应 过 大 ; 截面 宜
为 线 芯 截面 的 1.2~1.5 倍 。 采 用 压 接 时 ， 压 接 钳 和 模具 应 符合
规格 要 求 。
6.4.5 参考 《矿物 绝缘 电缆 敷设 技术 规程 》JGJ 232 一 2011 第
4.9.2 条。
6.4.6 参考 《矿物 绝缘 电缆 敷设 技术 规程 》JGJ 232 一 2011 第
4.9.7 条 。
6.4.7 引 自 《电气 装置 安装 工程 电缆 线路 施工 及 验收 规范 》CB
50168 一 2006 第 6.2.9 条 :

“6.2.9 三 芯 电力 电缆 终端 处 的 金属 护 层 必 须 接 地 良好 ; B
料 电缆 每 相 铜 屏蔽 和 钢 铠 应 锡 焊 接地 线 。 电 绕 通 过 零 序 电流 互感
器 时 ， 电 缆 金 属 护 层 和 接地 线 应 对 地 绝缘 ， 电 缆 接 地 点 在 互感 器
以 下 时 ， 接 地 线 应 直接 接地 ; 接地 点 在 互感 器 以 上 时 ， 接 地 线 应
穿 过 互感 器 接地 。 单 芯 电 力 电 绕 金 属 护 层 接地 应 符合 设计 文件
要 求 。
6.4.9 参考 《矿物 绝缘 电缆 敷设 技术 规程 》JcJ 232 一 2011 第
4.9.9 条 。
6.4.10 参考 《矿物 绝缘 电缆 敷设 技术 规程 》JGJ 232 一 2011 第
4.9. 10 条 。
7.2.3 混凝土 电 杆 进 场 检 验 时 ， 应 对 外 观 质量 、 斥 才 、 保 护 层
厚度 按照 《环形 混凝土 电 杆 》GCB 4623 一 2014 表 9 “外 观 质量 、
尺寸 、 保 护 层 厚 度 的 检验 工具 与 检验 方法 ”进行 进 场 检 验 。
7.2.9 预 绞 式 金具 进 场 检验 规定 参照 《架空 电力 线路 用 预 绞 式
金具 技术 条 件 》(DLT763 一 2013) 第 6.1.1~6.1.7 和 条; 绝缘 线
进 场 检 验 时 ， 其 结构 和 技术 参数 应 满足 《额定 电压 10 kV 2254
缘 电缆 》(CBZT 14049 一 2008) 第 7.1 条 规定 ; 镀 锌 钢 绞 线 进 场
BERT, SH (BERNAL) (YB/T 5004 一 2012) 554.1 ~4.4
条 、 第 5.2.1~5.2.4 条 规定 ; 复合 光缆 进 场 检 验 参 照 《 光 纤 复
合 架 空地 线 》 (DLAT 832 一 2016) 第 8.1 条 规定 。
” 166 -



7.3.3 表 7.3.3 引自《铁路电力设计规范 》TB 10008 一 2015 第
7.5.4 条 : 35 kV、10 (6) kV 架空电力线路电杆的埋设深度应
根据计算确定。当资料
不具备时 , 除设备
杆外 , 单
回路的
10 (6) kV 线路 , 一般土壤的单杆埋设深度宜采用表 7. 5. 4 所列
数值。
表 7.5.4 电杆埋设深度 (m)
电杆总长 8.0 9.0 | 10.0 | 11.0 | 12.0 | 13.0 | 15.0 18.0
最小埋深
二 1.6 1.7 1.8 1.9 2.0 2.3 [2.6~3.6
7.4.18.3, 7.5.6.4 位于道路
旁的杆塔 , 应悬挂 “禁止 攀登 ”、
“注意 安全 ” “当心 触电 ”或 “高 压危险 ”标志 , 标志和制作样
式、图
例、辅
助文字
说明参照《安全标志及其使用导则》 GB
2894 一 2008 554.1, 4.2, 4.5%. £1, £2. HFA,
《安全
标志及其使用导则》 GB 2894—2008 对安全标志有如
下相关规定 :
“4.1 禁止标志
4.1.1 禁止标志
的基本
型式
为
带斜
杠的红色圆边框 , 如
图 1 所示。
图 1 禁止
标志的基本型式
+ 167 -
[OCR]
7.3.3 表 7.3.3 引 自 《 铁 路 电力 设计 规范 》TB 10008 一 2015 第
7.5.4 7%: 35 kV、10 (6) kV 架空 电力 线路 电 杆 的 埋设 深度 应
根据 计算 确定 。 当 资料 不 具备 时 ， 除 设备 杆 外 ， 单 回路 的
10 (6) kV 线路 ， 一 般 土壤 的 单 杆 埋设 深度 宜 采 用 表 7. 5. 4 所 列
数值 。
表 7.5.4 电 杆 埋设 深度 (m)
HK [80 | 90 | 0 | oji2o|ao|so| mo |
| rmx | 15 | 16 | 17 [us] | 20 | 23 |25-36|
7.4.18.3、7.5.6.4 位 于 道路 旁 的 杆 塔 ， 应 悬挂 “禁止 攀登 ”、
HELE. “当心 触电 ”或 “高 压 危 险 ” 标 志 ， 标 志 制 作 样
式 、 图 例 、 辅 助 文字 说 明 参 照 《安全 标志 及 其 使 用 导 则 》 GB
2894 一 2008 第 4.1、4.2、4.5 条 、 表 1、 表 2、 附 录 A。
《安全 标志 及 其 使 用 导 则 》 GB 2894 一 2008 对 安全 标志 有 如
下 相关 规定 :
“4.1 禁止 标志
41.1 禁止 标志 的 基本 型 式 为 带 斜 杠 的 红色 圆 边框 ， 如
图 1 所 示 。
CG
图 1 禁止 标志 的 基本 型 式
“107 -



4.1.2 禁止标志基本
型
式
的参数。
外径山 =0.025L;
内径 d, =0.800d, ;
SHAE ¢ =0. 080d, ;
SHALE KF ERG KA a=45°;
了为观察距离 ( 见附录 A) 。
4.1.3 禁止标志 , 如
表 1。
表 1 禁止标志
编号
图
形
名
称
标志种类 | 设置范围和地点
不允许
攀爬的危险
禁止攀登 J 地
点 , 如 : AYR
No climbing 危险
的建筑物、构
aan. EEF
4.2 警告标志
4.2.1 警告标志的基本型式是正三角形边框 , 如图 2 所示。
4.2.2 警告标志基本型
式的参数 :
外边 w =0. 0347;
内
边 a, =0.700a, ;
485 BARE A2 © =0.080a, 3
LAKES ( 见附录 A) 。
4.2.3 警告标志 , 如
表 2。
- 168 -
[OCR]
4.1.2 禁止 标志 基本 型 式 的 参数 。
外 径 届 =0.025L;
内 径 册 =0. 800d, ;
HALE c=0.080d ;
斜 杠 与 水 平 线 的 夹 角 a=45°;
上 为 观察 距离 ( 见 附录 A) 。
4.1.3 禁止 标志 ， 如 表 1。
表 1 禁止 标志
Swe [eo [eens
禁止 攀登 地 点 ， 如 : AHR
No climbing 危险 的 建筑 物 、 构
ih, EEF
4.2 警告 标志
4.2.1 警告 标志 的 基本 型 式 是 正三 角形 边框 ， 如 图 2 所 示 。
4.2.2 警告 标志 基本 型 式 的 参数 :
外 边 a, =0.034L;
内 边 a, =0.700a, ;
i AES A BW INF42 r =0. 080a, ;
为 观察 距离 ( 见 附录 A) 。
4.2.3 警告 标志 ， 如 表 2。
. 168 -



a,
1
图 2 警告
标志的基本型式
表 2, 警告标志
编号
图
形
名
称 | 标志种
类 | 设置范围和地点
21 vo a H J DEBARGE
ne J 场所及设备等
danger
Bs 有可能
发生触电危
pan, 险的电器设备和线
29 Warning J >
: 路 , 如 : 配电室
、
electric shock 和
开关等
+ 169 -
[OCR]
a
图 2 警告 标志 的 基本 型 式
表 2 警告 标志
CID 天 本 了 于 CIIEIEY
注意 安
Sn 易 造 成 人 员 伤害 的
Warning a
场所 及 设备 等
danger
Si ATTRA LIER
i 险 的 电器 设备 和 线
Warning "
路 ， 如 : 配 电 室 、
electric shock vali
开关 等
人 人



4.5 文字辅助标志
4.5.1
4.5.2.1
标志
连在一起 , 也可以分开。
禁止标志、指令标志为白色字 ; 警告
标志为黑色字。禁止标
志
、指令标志衬底色为标志的颜色 , 警告标志衬底色为白色 , 如
图 6。
文字辅助标志的基本
型式
是矩形
边框。
4.5.2 文字辅助标志有横写和竖写
两
种形式。
横
写
时 , 文字辅助标志写
在标志
的下
方 , 可以和
图 6 横写
的文字
辅助标志
附录 A ”安全 标志牌尺寸
表 A.1 安全标志牌的尺二
单位为
米
圆形
标志的
三角形标志的
正方
形标志的
15 距离
了
= WEE shiz 外边长
边长
1 0 <L<2.5 0. 070 0.088 0.063
+170 -
[OCR]
4.5 文字 辅助 标志
4.5.1 文字 辅助 标志 的 基本 型 式 是 矩形 边框 。
4.5.2 文字 辅助 标志 有 横 写 和 竖 写 两 种 形式 。
4.5.2.1 横 写 时 ， 文 字 辅 助 标志 写 在 标志 的 下 方 ， 可 以 和
标志 连 在 一 起 ， 也 可 以 分 开 。
禁止 标志 、 指 令 标 志 为 白色 字 ; 警告 标志 为 黑色 字 。 禁 止 标
志 、 指 令 标志 衬 底 色 为 标志 的 颜色 ， 人 警告 标志 衬 底 色 为 白色 ， 如
图 6。
图 6 横 写 的 文字 辅助 标志
附录 A 安全 标志 牌 尺 十
表 A.1 安全 标志 牌 的 尺寸 单位 为 米
圆 形 标志 的 三 角形 标志 的 正方 形 标 志 的
ee wens | MR |
-一 | om | ow | ow |
。 170 ，



续
表 A.1
标志
三
标志
标志
wv] meres | DEE TONE | TVG,
2 2.5<L=4.0 0.110 0.142 0. 100
3 4.0<L=<6.3 0.175 0.220 0. 160
4 6.3<L=<10.0 0.280 0.350 0.250
5 10.0<L=<16.0 0. 450 0. 560 0. 400
6 16.0 <L<25.0 0. 700 0. 880 0. 630
7 25.0 <L<40.0 1.110 1. 400 1.000
注 : 允许
有 3% 的误差 ”
7.6.1 当设计未做明确导线与地
面、建筑
物、各种树木、铁
路、
道路、河
流、管道、索道、各种架空线路及山坡
、峭
壁、岩
石间
距离、
7.7.1
交叉
或接近时 , 参照 《66 kV 及以下架空电力线路设计规
范 》GB 50061 一 2010 第 12. 0. 6 一 12. 0. 16 条施工。
变压器、跌落式熔断
器、断路
器、负荷开关、隔离开关、
高
压计量
箱、交流配电
箱、避雷
器、电容器、电抗器的安装
参照
《电气
装置安装工程 66 kV 及
以下架空电力线路施工及验收规范》
GB 50173 一 2014 第 10. 1. 2 一 10. 1. 11 条的规定。
8.3.5 引自 《1 kV 及以
下配线
工程施工与验收规范 》GCB
50575—2010 第 4. 1. 15 条 :
“4.1.15 导管
与热水管、蒸汽管道平行
教设
时 , 宜教设在
热水、蒸汽管道
的下面。管
与
热水
管、蒸汽管道间
的最小距离
宜
符合
表 4. 1. 15 规定。
表 4.1.15 导管
与热水管、蒸汽
管间的最小距离 (mm)
管道
种类
FE HORA
#®oK | EA
在热
水、蒸汽管道上面平行数设 300 1 000
+171 -
[OCR]
续 表 A.1
BEE ER
[samo | ow | we | om
[vam | om | aw | ow |
ammo | om | ew | ow |
Cs moameo | om | ww | om |
一 和 | ow |
Co oasoo | ow 一 ow | ow

注 : 允许 有 3% 的 误差 ”

7.6.1 当 设 计 未 做 明确 导线 与 地 面 、 建 筑 物 、 各 种 树木 、 铁 路 、
道路 、 河 流 、 管 道 、 索 道 、 各 种 架空 线路 及 山坡 、 峭 壁 、 岩 石 间
距离 、 交 叉 或 接近 时 ， 参 照 《66 kV 及 以 下 架空 电力 线路 设计 规
范 》GCB 50061—2010 第 12. 0. 6 一 12. 0. 16 条 施工 。

7.7.1 变压器 、 跌 落 式 熔断 器 、 断 路 器 、 负 荷 开 关 、 隔 离开 关 、
高 压 计 量 箱 、 交 流 配 电 箱 、 避 雷 器 、 电 容器 、 电 抗 器 的 安装 参照
《电气 装置 安装 工程 66 kV 及 以 下 架空 电力 线路 施工 及 验收 规范 》
GB 50173—2014 第 10. 1. 2 一 10. 1. 11 条 的 规定 。

8.3.5 引 自 《1 kV 及 以 下 配 线 工 程 施 工 与 验收 规范 》GB
50575—2010 第 4. 1. 15 条 :

“4.1.15 FEB HAE. KATE FIER, THEE
热 水 、 蒸 汽 管道 的 下 面 。 管 与 热 水 管 、 蒸 汽 管 道 间 的 最 小 距离 宜
符合 表 4. 1. 15 规定 。

F4.1.15 导管 与 热 水 管 、 蒸 汽 管 闻 的 最 小 距离 (mm)
EN EET
«171 -



续
表 4. 1. 15
管道
种类
导管
救设位置
#ok | EA
ARK, RAE ET ® RKP ATHOR 200 500
Bok, EAE RHR 100 300
注 : 1 导管
与
不
含易燃
易
爆气体
的其他管道
的距离 , 平行数设不
应小于
100 mm, 交叉
救设
处
不
应小
于 50 mm;
2 导管与易
燃易
爆气体管道不宜平行教
设 , 交叉数设处不
应小于 100 mm;
3 , 达不到规定
距离时应采取可靠有效的隔离保护措施 。”
8.3.11 引自 《1 kV 及以
下配
线工程施工与验收规范 》GCB
50575—2010 第 4. 1. 10 条 :
“4.1.10 当寻管教设遇下列情况
时 , 中间宜增设接线使或
拉线
爹 , 且侈子
的
位置
应便于接线 :
1 导管
长度每大于 40 m; RE,
2 导管
长度每大于 30 m, 有 2 个弯曲。
3 导管
长度每大于 20 mm, 有 2 个弯曲。
4 导管
长度每大于 10 m, 有 3 个
谊曲。
8.7.1.2 参考《通用用电设备配电设计规范》 GB 50055 一 2011
第 3.1.11 条 ;
“3.1.11 裸滑
触线距离
地面高度不
应低于 3.5 mm, 在室外
跨越汽车通道
处不应低
于 6 m。 当不满足
要求时 , 应采取防护
措施
。
8.7.8.1、8.7.8.3 引自《通用用电设
备配电设计规范 》GB
50055 一 2011 第 3.1.7、3.1.9 条 ;
“3.1.7 分段供电
的固定滑
触
线 , 当各分段电源
当允许
并联
运行
时 , 分
段间陈为 20 mm; 当
不允许并联运行
时 , 分段间隙应
大于
集
电
器
滑触
块
的
宽度 , 并
应采取防止滑触
块落入间隙的
措施。
3.1.9 国定
式滑触
线
的工作段与检修段
之间
的绝缘间隙宜
. 172 ,
[OCR]
续 表 4.1. 15
二 各 者
ET

注 : 1] 导管 与 不 含 易 燃 声 爆 气 体 的 其 他 管道 的 距离 ， 平 行 数 设 不 应 小 于

100 mm， 交 又 救 设 处 不 应 小 于 50 mm;
2 导管 与 易 燃 易 爆 气体 管道 不 宜 平 行 教 设 ， 交 叉 救 设 处 不 应 小 于 100 mm;
3 达 不 到 规定 距离 时 应 采取 可 靠 有 效 的 隔离 保护 措施 。
8.3.11 引 自 《1 kV 及 以 下 配 线 工 程 施 工 与 验收 规范 》 GB
50575—2010 第 4. 1. 10 4%.

“4.1.10 当 导 管 救 设 遇 下 列 情 况 时 ， 中 间 宜 增设 接线 使 或
拉线 盒 ， 且 盒子 的 位 置 应 便于 接线 :

] 导管 长 度 每 大 于 40 mj; LEW,

2 导管 长 度 每 大 于 30 m， 有 2 个 弯曲 。

3 导管 长 度 每 大 于 20 m， 有 2 个 弯曲 。

4 导管 长 度 每 大 于 10 m， 有 3 个 弯曲 。
8.7.1.2 参考 《通用 用 电 设备 配 电 设计 规范 》 GB 50055—2011
第 3.1.11 条 :

“3.1.11 和 裸 滑 触 线 距离 地 面 高 度 不 应 低 于 3.5 m， 在 室外
跨越 汽车 通道 处 不 应 低 于 6 m。 当 不 满足 要 求 时 ， 应 采取 防护
措施 。
8.7.8.1, 8.7.8.3 引 自 《通用 用 电 设 备 配 电 设计 规范 》CB
50055—2011 第 3.1.7、3.1.9 条 :

“3.1.7 分 段 供 电 的 固定 滑 触 线 ， 当 各 分 段 电 源 当 允许 并 联
运行 时 ， 分 段 间 隙 为 20 mm; 当 不 允许 并 联运 行 时 ， 分 段 间 阶 应
大 于 集 电 器 滑 触 块 的 宽度 ， 并 应 采取 防止 滑 触 块 落 入 间隙 的
措施 。

3.1.9 固定 式 滑 触 线 的 工作 段 与 检修 段 之 间 的 绝缘 间隙 宜

«172 ，



为 50 mm。 工作段与检修段
之间应装设隔离电器 , 隔离电器
应装
设在安全和便于操作
的地
方。
9 本章不包含房屋建筑室内照明、站人台雨
棚照
明、景观照
明施
工内容。
9.3.1.2 参考《铁路
照明设计规范 》TB 10089 一 2015 第 5.4.5
及 5.4.13 条 :
“5.4.5 灯塔、灯
柱、灯桥柱
的外缘距轨道中心
不
应小于
2.45 m; 距有调
车作业的
牵
出线或梯线不
应小
于 3.5 m; 位于站
场
最外侧轨道
以外时 , 距
离轨道
中心不
应小
于 3.1 m。 其布置不
应影响信号
瞳望 , 技术作业和站场
的发展。
5.4.13 灯桥
照明应符合下列
规定 :
1 灯桥高度应满足铁路建筑限界、与接触网最
高导线的安
全距离及与铁路线上作业机械的安全距离等要求。
2 , 灯桥的间距和数量设置
应根据铁路站场
不
同
的到发线有
效长
度、灯桥高度及采用
照明灯具的配光特性
等确定。
3 灯桥采用
的灯具应防水、防
尘、防
腐、防
振 ; 照射远方
的灯具应采用投光
灯 , 并平行
股道照射 ; 照射
灯桥下的灯具应采
用广照型
灯 , 并均匀布置。
4 灯桥上的灯具应采用
单
灯无
功补偿 , 补偿后功率因素不
得低于 0.9。
10.1.1 现场终端设备〈远动终端设备及通信管理机 ) 的验收已
纳
和人第
五章电气装置。
11.3.9 引自《高电压柴油
发电机组通用技术条件 》CBZT
31038 一 2014 第 4.9.2 条。
11.3.10 引自《高电压柴油
发电机组通用技术条件 》CBAT
31038 一 2014 第 4.9.4 条。
12.3.8 参照
《供配电系统
设计规范 》(GCB 50052 一 2009) 第
4.0.2 条 :
“4. 0.2 应急电源
与正常电源
之间 , 应采取防止
并列运行的
+173.
[OCR]
为 50 mm。 工 作 段 与 检修 段 之 间 应 装 设 隔离 电器 ， 隔 离 电 器 应 装
设 在 安全 和 便于 操作 的 地 方 。

9 本章 不 包含 房屋 建筑 室内 照明 、 站 台 雨 棚 照明 、 景 观照 明 施
THE.

9.3.1.2 参考 《铁路 照明 设计 规范 》TB 10089—2015 第 5.4.5
及 5.4.13 条 :

“5.4.5 灯塔 、 灯 柱 、 灯 桥 柱 的 外 缘 距 轨道 中 心 不 应 小 于
2. 45 m; 距 有 调 车 作业 的 牵 出 线 或 梯 线 不 应 小 于 3.5 m; 位 于 站
场 最 外 侧 轨道 以 外 时 ， 距 离 轨道 中 心 不 应 小 于 3.1 m。 其 布置 不
应 影响 信号 瞳 望 ， 技 术 作 业 和 站 场 的 发 展 。

5.4.13 灯 桥 照明 应 符合 下 列 规定

| 灯 桥 高 度 应 满足 铁路 建筑 限界 、 与 接触 网 最 高 导线 的 安
全 距离 及 与 铁路 线 上 作业 机 械 的 安全 距离 等 要 求 。

2 灯 桥 的 间距 和 数量 设置 应 根据 铁路 站 场 不 同 的 到 发 线 有
效 长 度 、 灯 桥 高 度 及 采用 昭明 灯具 的 配 光 特性 等 确定 。

3 ” 灯 桥 采用 的 灯具 应 防水 、 防 尘 、 防 腐 、 防 振 ; 照射 远方
的 灯具 应 采用 投 光 灯 ， 并 平行 股 道 照 射 ; 照射 灯 桥 下 的 灯具 应 采
用 广 照 型 灯 ， 并 均匀 布置 。

4 灯 桥 上 的 灯具 应 采用 单 灯 无 功 补偿 ， 补 偿 后 功率 因素 不
得 低 于 0.9。”
10.1.1 现场 终端 设备 〈 远 动 终端 设备 及 通信 管理 机 ) 的 验收 已
纳入 第 五 章 电气 装置 。
11.3.9 引 自 《 高 电压 柴油 发 电机 组 通用 技术 条 件 》 GB/T
31038—2014 第 4.9.2 条 。
11.3.10 引 自 《 高 电压 柴油 发 电机 组 通用 技术 条 件 》 GB/T
31038 一 2014 25 4.9.4 4%,
12.3.8 参照 《 供 配 电 系统 设计 规范 》( GB 50052 一 2009) 第
4.0.2 条 :

“4.0.2 应 急电 源 与 正常 电源 之 间 ， 应 采取 防止 并 列 运 行 的

© 113»



措施。当有特殊要
求 , 应急电源
向正常电源转换需短暂并列运行
时 , 应采取安全运行的措施。
13 ”本章 “ 机电设备监控系统 ”参照 《铁路
电力设计规范 》TB
10008 一 2015 和《智能建筑工程质量验收规范 》GB 50339 一 2013
相关
内容而制订。
机电设备监控系统完成对铁路车
站
、
段、大中型建筑、长大
隧道内各类机电设备的监视、控制
、测
量 , 应采用集散或分布式
的控制方式 , 由集中监控站、
现场控制设备及相关通信网络组
成。大型建筑物一般
单独设置楼宇自动控制系统区域监控中心 ,
再纳和人车站集中监控站。
14.3.3 引自《铁
路电力设计规范 》TB 10008 一 2015 第 13. 2. 1
条
第 3 款。
14.8 《铁路
电力设计规范 》TB 10008 一 2015 第 13.1.3 条 : 设
有综合接地系统的铁路 , 在距铁路 20 m 范围
内 , 以及距接触网
带电体 5 m 范围
内 , 电力装置的接地装置均应
与综合接地系统
相连。
MRF 引自《电气装置安装工程母线装置施工及验收规范》
GB 50149 一 2010 第 3.1.14 条。
附录 G 引自《电气装置安装工程母线装置施工及验收规范》
GB 50149—2010 第 3.2.2 条。
附录了引自《电气装置安装工程 66 kV 及以下架空电力线路施
工及验收规范 》GCB 50173 一 2014 第 8. 4. 10 ~8.4. 11 条。
+174 -
[OCR]
措施 。 当 有 特殊 要 求 ， 应 急电 源 向 正常 电源 转换 需 短 暂 并 列 运行
时 ， 应 采取 安全 运行 的 措施 。

13 ”本章 “ 机 电 设备 监 控 系 统 ” 参 照 《铁路 电力 设计 规范 》TB
10008 一 2015 和 《智能 建筑 工程 质量 验收 规范 》 GB 50339 一 2013
相关 内 容 而 制订 。

机 电 设备 监控 系统 完成 对 铁路 车 站 、 段 、 大 中 型 建筑 、 长 大
隧道 内 各 类 机 电 设备 的 监视 、 控 制 、 测 量 ， 应 采用 集散 或 分 布 式
的 控制 方式 ， 由 集中 监控 站 、 现 场 控 制 设 备 及 相关 通信 网 络 组
成 。 大 型 建筑 物 一 般 单 独 设置 楼 宇 自动 控制 系统 区 域 监控 中 心 ，
再 纳入 车 站 集中 监控 站 。

14.3.3 引 自 《铁路 电力 设计 规范 》TB 10008—2015 第 13.2. 1
条 第 3 全

14.8 《铁路 电力 设计 规范 》TB 10008 一 2015 第 13.1.3 条 : 设
有 综合 接地 系统 的 铁路 ， 在 距 铁路 20 m 范围 内 ， 以 及 距 接触 网
带电 体 5 m 范围 内 ， 电 力 装 置 的 接地 装置 均 应 与 综合 接地 系统
相连 。

MRF 引 自 《 电 气 装置 安装 工程 母线 装置 施工 及 验收 规范 》
GB 50149—2010 第 3. 1. 14 条 。

附录 G 引 自 《电气 装置 安装 工程 母线 装置 施工 及 验收 规范 》
GB 50149—2010 第 3.2.2 条 。

附录 了 引 自 《电气 装置 安装 工程 66 kV 及 以 下 架空 电力 线路 施
工 及 验收 规范 》GB 50173—2014 第 8.4. 10 ~8.4.11 条 。

+ 174 -